date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-04-06,Night,P212B,installed strainers on p-212-a & p-213-a | bin 1 p-212-a complete loto pulled for o/s trip,installed strainers on p-212-a & p-213-a | bin 1 p-212-a complete loto pulled for o/s trip,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-06 | Night | Trip, Maintenance",April-2025
2025-04-06,Night,P213A,bin 11: p-213a/b | installed strainers on p-212-a & p-213-a | installed strainers on p-212-a & p-213-a | maint worked on p-213-a o/s trip and coupling | maint worked on p-213-a o/s trip and coupling | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,bin 11: p-213a/b | installed strainers on p-212-a & p-213-a | installed strainers on p-212-a & p-213-a | maint worked on p-213-a o/s trip and coupling | maint worked on p-213-a o/s trip and coupling | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-06 | Night | Trip, Maintenance",April-2025
2025-04-06,Night,P213B,bin 11: p-213a/b | installed strainers on p-212-a & p-213-a | maint worked on p-213-a o/s trip and coupling | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,bin 11: p-213a/b | installed strainers on p-212-a & p-213-a | maint worked on p-213-a o/s trip and coupling | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-06 | Night | Trip, Maintenance",April-2025
2025-04-06,Night,P214A,bin 2 p-214-a complete loto pulled for o/s trip | bin 2 p-214-a complete loto pulled for o/s trip,bin 2 p-214-a complete loto pulled for o/s trip | bin 2 p-214-a complete loto pulled for o/s trip,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-06 | Night | Trip, Maintenance",April-2025
2025-04-06,Night,P214B,bin 2 p-214-a complete loto pulled for o/s trip,bin 2 p-214-a complete loto pulled for o/s trip,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-06 | Night | Trip, Maintenance",April-2025
2025-04-06,Night,P35A,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-06 | Night | Maintenance,April-2025
2025-04-06,Night,P35B,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-06 | Night | Maintenance,April-2025
2025-04-06,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-06 | Night | Maintenance,April-2025
2025-04-06,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-06 | Night | Maintenance,April-2025
2025-04-06,Night,P37A,bin 14: p-37a/b | bin # 14 p-37 a complete loto | bin # 14 p-37 a complete loto,bin 14: p-37a/b | bin # 14 p-37 a complete loto | bin # 14 p-37 a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-06 | Night | Maintenance,April-2025
2025-04-06,Night,P37B,bin 14: p-37a/b | bin # 14 p-37 a complete loto,bin 14: p-37a/b | bin # 14 p-37 a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-06 | Night | Maintenance,April-2025
2025-04-07,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-07 | Day | Maintenance,April-2025
2025-04-07,Night,P212A,bin 1 p-212-a complete loto pulled for o/s trip | bin 1 p-212-a complete loto pulled for o/s trip,bin 1 p-212-a complete loto pulled for o/s trip | bin 1 p-212-a complete loto pulled for o/s trip,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-07 | Night | Trip, Maintenance",April-2025
2025-04-07,Night,P212B,bin 1 p-212-a complete loto pulled for o/s trip,bin 1 p-212-a complete loto pulled for o/s trip,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-07 | Night | Trip, Maintenance",April-2025
2025-04-07,Night,P213A,bin 11: p-213a/b | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,bin 11: p-213a/b | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-07 | Night | Trip, Maintenance",April-2025
2025-04-07,Night,P213B,bin 11: p-213a/b | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,bin 11: p-213a/b | bin # 11 p-213 complete loto pulled for o/s trip #180 inlet steam leak,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-07 | Night | Trip, Maintenance",April-2025
2025-04-07,Night,P214A,bin 2 p-214-a complete loto pulled for o/s trip | bin 2 p-214-a complete loto pulled for o/s trip,bin 2 p-214-a complete loto pulled for o/s trip | bin 2 p-214-a complete loto pulled for o/s trip,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-07 | Night | Trip, Maintenance",April-2025
2025-04-07,Night,P214B,bin 2 p-214-a complete loto pulled for o/s trip,bin 2 p-214-a complete loto pulled for o/s trip,0,0,0,1,0,1,0,1,"Trip, Maintenance","2025-04-07 | Night | Trip, Maintenance",April-2025
2025-04-07,Night,P35A,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-07 | Night | Maintenance,April-2025
2025-04-07,Night,P35B,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-07 | Night | Maintenance,April-2025
2025-04-07,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-07 | Night | Maintenance,April-2025
2025-04-07,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-07 | Night | Maintenance,April-2025
2025-04-08,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-08 | Day | Maintenance,April-2025
2025-04-08,Night,P35A,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-08 | Night | Maintenance,April-2025
2025-04-08,Night,P35B,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-08 | Night | Maintenance,April-2025
2025-04-08,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-08 | Night | Maintenance,April-2025
2025-04-08,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-08 | Night | Maintenance,April-2025
2025-04-09,Day,P216A,10:09 p-216a warming up turbine. | 13:56 p-216a online for over speed trip test on turbine. | 14:44 p-216a offline over speed test complete. maint. hot alignment. | 34 : p-216a,10:09 p-216a warming up turbine. | 13:56 p-216a online for over speed trip test on turbine. | 14:44 p-216a offline over speed test complete. maint. hot alignment. | 34 : p-216a,0,0,0,1,0,0,1,1,Trip,2025-04-09 | Day | Trip,April-2025
2025-04-09,Day,P35A,bin 5 p-35a | bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,bin 5 p-35a | bin 5 p-35-a complete loto | bin 5 p-35-a complete loto | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-09 | Day | Maintenance,April-2025
2025-04-09,Day,P35B,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,bin 5 p-35-a complete loto | loto p-35-b single source breaker | loto p-35-b single source breaker,0,0,0,0,0,1,0,0,Maintenance,2025-04-09 | Day | Maintenance,April-2025
2025-04-09,Day,P36A,bin 4 p-36a | bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36a | bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-09 | Day | Maintenance,April-2025
2025-04-09,Day,P36B,"c-2 lube oil, including seal oil, brought online with p-36b. | bin 4 p-36-a complete loto","c-2 lube oil, including seal oil, brought online with p-36b. | bin 4 p-36-a complete loto",0,0,0,0,0,1,1,0,Maintenance,2025-04-09 | Day | Maintenance,April-2025
2025-04-09,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-09 | Day | Maintenance,April-2025
2025-04-09,Day,P62A,10:21 p-62a bump test good. | loto p-62a clean screen. | p-62a/b screen is complete and lined up for service.,10:21 p-62a bump test good. | loto p-62a clean screen. | p-62a/b screen is complete and lined up for service.,0,0,0,0,0,1,0,0,Maintenance,2025-04-09 | Day | Maintenance,April-2025
2025-04-09,Day,P62B,loto p-62b to clean screen. | 12:29 p-62b online bump test good. | p-62a/b screen is complete and lined up for service.,loto p-62b to clean screen. | 12:29 p-62b online bump test good. | p-62a/b screen is complete and lined up for service.,0,0,0,0,0,1,1,0,Maintenance,2025-04-09 | Day | Maintenance,April-2025
2025-04-10,Day,P1B,10:10 started warming up turbine p-1b. | 14:45 p-1b online for over speed trip.,10:10 started warming up turbine p-1b. | 14:45 p-1b online for over speed trip.,0,0,0,1,0,0,1,1,Trip,2025-04-10 | Day | Trip,April-2025
2025-04-10,Day,P216A,p-216a was aligned & coupled by ivol maintenance. | unlocked p-216a and it is now air free. suction valve is open.,p-216a was aligned & coupled by ivol maintenance. | unlocked p-216a and it is now air free. suction valve is open.,0,0,0,0,0,1,0,0,Maintenance,2025-04-10 | Day | Maintenance,April-2025
2025-04-10,Day,P35A,bin 5 p-35a | · bin 5 p-35-a complete loto | · bin 5 p-35-a complete loto,bin 5 p-35a | · bin 5 p-35-a complete loto | · bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-10 | Day | Maintenance,April-2025
2025-04-10,Day,P35B,· bin 5 p-35-a complete loto,· bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-10 | Day | Maintenance,April-2025
2025-04-10,Day,P36A,bin 4 p-36a | · bin 4 p-36-a complete loto | · bin 4 p-36-a complete loto,bin 4 p-36a | · bin 4 p-36-a complete loto | · bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-10 | Day | Maintenance,April-2025
2025-04-10,Day,P36B,· bin 4 p-36-a complete loto,· bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-10 | Day | Maintenance,April-2025
2025-04-10,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-10 | Day | Maintenance,April-2025
2025-04-10,Night,P1B,warming p-1b turbine for overspeed trip/solo run.,warming p-1b turbine for overspeed trip/solo run.,0,0,0,1,0,0,0,1,Trip,2025-04-10 | Night | Trip,April-2025
2025-04-10,Night,P216A,"p-216a maintenance is complete minus some insulation that needs to be put on, | p-216a loto can be removed when rotating lock is removed from the bin. | bin 34: p-216a","p-216a maintenance is complete minus some insulation that needs to be put on, | p-216a loto can be removed when rotating lock is removed from the bin. | bin 34: p-216a",0,0,0,0,0,1,0,0,Maintenance,2025-04-10 | Night | Maintenance,April-2025
2025-04-11,Day,P1B,p-1b tested the over speed trip. | p-1b turbine test run is complete and good. | overspeed trip on p-1b (pump & quench has now been turned over to operations).,p-1b tested the over speed trip. | p-1b turbine test run is complete and good. | overspeed trip on p-1b (pump & quench has now been turned over to operations).,0,0,0,1,0,0,0,1,Trip,2025-04-11 | Day | Trip,April-2025
2025-04-11,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-11 | Day | Maintenance,April-2025
2025-04-11,Night,P35A,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-11 | Night | Maintenance,April-2025
2025-04-11,Night,P35B,bin 5 p-35-a complete loto,bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-11 | Night | Maintenance,April-2025
2025-04-11,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-11 | Night | Maintenance,April-2025
2025-04-11,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-11 | Night | Maintenance,April-2025
2025-04-12,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-12 | Day | Maintenance,April-2025
2025-04-12,Night,P213A,-p-213a turbine is offline. (strainers might be plugged. both pumps only putting out 40 psig.) p-213b is online. p-213a is locked out to clean the strainer. | lost discharge on p-213-a could not get back to enough discharge | lost discharge on p-213-a could not get back to enough discharge | swapped to p-213-b and loto’d p-213-a to pull strainer | swapped to p-213-b and loto’d p-213-a to pull strainer | bin 1 p-213-a pull strainer | bin 1 p-213-a pull strainer,-p-213a turbine is offline. (strainers might be plugged. both pumps only putting out 40 psig.) p-213b is online. p-213a is locked out to clean the strainer. | lost discharge on p-213-a could not get back to enough discharge | lost discharge on p-213-a could not get back to enough discharge | swapped to p-213-b and loto’d p-213-a to pull strainer | swapped to p-213-b and loto’d p-213-a to pull strainer | bin 1 p-213-a pull strainer | bin 1 p-213-a pull strainer,0,0,0,0,0,1,1,0,Maintenance,2025-04-12 | Night | Maintenance,April-2025
2025-04-12,Night,P213B,-p-213a turbine is offline. (strainers might be plugged. both pumps only putting out 40 psig.) p-213b is online. p-213a is locked out to clean the strainer. | lost discharge on p-213-a could not get back to enough discharge | swapped to p-213-b and loto’d p-213-a to pull strainer | swapped to p-213-b and loto’d p-213-a to pull strainer | bin 1 p-213-a pull strainer,-p-213a turbine is offline. (strainers might be plugged. both pumps only putting out 40 psig.) p-213b is online. p-213a is locked out to clean the strainer. | lost discharge on p-213-a could not get back to enough discharge | swapped to p-213-b and loto’d p-213-a to pull strainer | swapped to p-213-b and loto’d p-213-a to pull strainer | bin 1 p-213-a pull strainer,0,0,0,0,0,1,1,0,Maintenance,2025-04-12 | Night | Maintenance,April-2025
2025-04-12,Night,P35A,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-12 | Night | Maintenance,April-2025
2025-04-12,Night,P35B,bin 5 p-35-a complete loto,bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-12 | Night | Maintenance,April-2025
2025-04-12,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-12 | Night | Maintenance,April-2025
2025-04-12,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-12 | Night | Maintenance,April-2025
2025-04-13,Day,P304A,maintenance pulling p-304a to replace pump | bin 1 p-304a replacing pump,maintenance pulling p-304a to replace pump | bin 1 p-304a replacing pump,0,0,0,0,0,1,0,0,Maintenance,2025-04-13 | Day | Maintenance,April-2025
2025-04-13,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-13 | Day | Maintenance,April-2025
2025-04-13,Day,P76B,blocked in propylene liquid inventory to d-23 (p-76b running on full kickback),blocked in propylene liquid inventory to d-23 (p-76b running on full kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-04-13 | Day | Flow Issue,April-2025
2025-04-13,Night,P202A,p-202a (gold lock) | reviewed all fractionation area pumps for oil levels. all were good except for p-202a. the inboard and outboard pressurized seal pots were low in pressure. i reported it to maintenance and was told they were aware of it. | had all electrical maintenance locks removed from breakers and turned on with two exceptions. c-12a main motor remained locked in the off position for vibration probe repairs. p-202a remains locked for pump seal repairs (work order is already in the system).,p-202a (gold lock) | reviewed all fractionation area pumps for oil levels. all were good except for p-202a. the inboard and outboard pressurized seal pots were low in pressure. i reported it to maintenance and was told they were aware of it. | had all electrical maintenance locks removed from breakers and turned on with two exceptions. c-12a main motor remained locked in the off position for vibration probe repairs. p-202a remains locked for pump seal repairs (work order is already in the system).,1,0,1,0,0,1,0,2,"Seal Failure, Pressure Issue, Maintenance","2025-04-13 | Night | Seal Failure, Pressure Issue, Maintenance",April-2025
2025-04-13,Night,P35A,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-13 | Night | Maintenance,April-2025
2025-04-13,Night,P35B,p-35b | bin 5 p-35-a complete loto,p-35b | bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-13 | Night | Maintenance,April-2025
2025-04-13,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-13 | Night | Maintenance,April-2025
2025-04-13,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-13 | Night | Maintenance,April-2025
2025-04-14,Day,P202A,locked out p-202a for seal repair job | p-202a seal repair | bin 3 p-202a seal repair,locked out p-202a for seal repair job | p-202a seal repair | bin 3 p-202a seal repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-04-14 | Day | Seal Failure, Maintenance",April-2025
2025-04-14,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-14 | Day | Maintenance,April-2025
2025-04-14,Night,P202A,extended permit for p202a seal repair. | bin# 3 p-202a seal repair,extended permit for p202a seal repair. | bin# 3 p-202a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-14 | Night | Seal Failure,April-2025
2025-04-14,Night,P35A,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,bin 5 p-35-a complete loto | bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-14 | Night | Maintenance,April-2025
2025-04-14,Night,P35B,bin 5 p-35-a complete loto,bin 5 p-35-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-14 | Night | Maintenance,April-2025
2025-04-14,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-14 | Night | Maintenance,April-2025
2025-04-14,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-14 | Night | Maintenance,April-2025
2025-04-14,Night,P76B,p-76b seal repair | did lotto on p-76b at spheres. going to pull pump for repairs | bin #2 p-76b at spheres,p-76b seal repair | did lotto on p-76b at spheres. going to pull pump for repairs | bin #2 p-76b at spheres,1,0,0,0,0,0,0,1,Seal Failure,2025-04-14 | Night | Seal Failure,April-2025
2025-04-15,Day,P202A,seal repair on p-202a ongoing | p-202a seal repair | bin 3 p-202a seal repair,seal repair on p-202a ongoing | p-202a seal repair | bin 3 p-202a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-15 | Day | Seal Failure,April-2025
2025-04-15,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency.,0,0,0,0,0,1,0,0,Maintenance,2025-04-15 | Day | Maintenance,April-2025
2025-04-15,Night,P202A,bin # 3 p-202a seal repair,bin # 3 p-202a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-15 | Night | Seal Failure,April-2025
2025-04-15,Night,P212A,helped maint with p-212-a & b turbine and pump issues…now loto’d | helped maint with p-212-a & b turbine and pump issues…now loto’d | to pull suction strainers on both pumps and change check valve on p-212-a | to pull suction strainers on both pumps and change check valve on p-212-a | wrote eips for p-212-a/b and t-204 o/h gasket replacement | wrote eips for p-212-a/b and t-204 o/h gasket replacement | bin 5 p-212-a & b pull strainers | bin 5 p-212-a & b pull strainers,helped maint with p-212-a & b turbine and pump issues…now loto’d | helped maint with p-212-a & b turbine and pump issues…now loto’d | to pull suction strainers on both pumps and change check valve on p-212-a | to pull suction strainers on both pumps and change check valve on p-212-a | wrote eips for p-212-a/b and t-204 o/h gasket replacement | wrote eips for p-212-a/b and t-204 o/h gasket replacement | bin 5 p-212-a & b pull strainers | bin 5 p-212-a & b pull strainers,0,0,0,0,0,1,0,0,Maintenance,2025-04-15 | Night | Maintenance,April-2025
2025-04-15,Night,P212B,helped maint with p-212-a & b turbine and pump issues…now loto’d | to pull suction strainers on both pumps and change check valve on p-212-a | wrote eips for p-212-a/b and t-204 o/h gasket replacement | bin 5 p-212-a & b pull strainers,helped maint with p-212-a & b turbine and pump issues…now loto’d | to pull suction strainers on both pumps and change check valve on p-212-a | wrote eips for p-212-a/b and t-204 o/h gasket replacement | bin 5 p-212-a & b pull strainers,0,0,0,0,0,1,0,0,Maintenance,2025-04-15 | Night | Maintenance,April-2025
2025-04-15,Night,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-15 | Night | Maintenance,April-2025
2025-04-15,Night,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-15 | Night | Maintenance,April-2025
2025-04-15,Night,P76B,p-76b seal repair | bin #2 sv-135 at p-76-a (spheres),p-76b seal repair | bin #2 sv-135 at p-76-a (spheres),1,0,0,0,0,0,0,1,Seal Failure,2025-04-15 | Night | Seal Failure,April-2025
2025-04-16,Day,P202A,worked on p-202a | p-202a seal repair | bin 3 p-202a seal repair | extended permit for work on p-202a seal repairs. | bin# 3 p-202a seal repair,worked on p-202a | p-202a seal repair | bin 3 p-202a seal repair | extended permit for work on p-202a seal repairs. | bin# 3 p-202a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-16 | Day | Seal Failure,April-2025
2025-04-16,Day,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-16 | Day | Maintenance,April-2025
2025-04-16,Day,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-16 | Day | Maintenance,April-2025
2025-04-16,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-04-16 | Day | Maintenance,April-2025
2025-04-16,Day,P62A,locked out p-62 a and b to clean suction screens | locked out p-62 a and b to clean suction screens | 6: p-62 a (clean suction screen) | 6: p-62 a (clean suction screen),locked out p-62 a and b to clean suction screens | locked out p-62 a and b to clean suction screens | 6: p-62 a (clean suction screen) | 6: p-62 a (clean suction screen),0,0,0,0,0,1,0,0,Maintenance,2025-04-16 | Day | Maintenance,April-2025
2025-04-16,Day,P62B,locked out p-62 a and b to clean suction screens | 6: p-62 a (clean suction screen) | 8: p-62b (clean suction screen),locked out p-62 a and b to clean suction screens | 6: p-62 a (clean suction screen) | 8: p-62b (clean suction screen),0,0,0,0,0,1,0,0,Maintenance,2025-04-16 | Day | Maintenance,April-2025
2025-04-16,Day,P62S,locked out p-62 a and b to clean suction screens | 6: p-62 a (clean suction screen),locked out p-62 a and b to clean suction screens | 6: p-62 a (clean suction screen),0,0,0,0,0,1,0,0,Maintenance,2025-04-16 | Day | Maintenance,April-2025
2025-04-16,Night,P76B,p-76b seal repair,p-76b seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-16 | Night | Seal Failure,April-2025
2025-04-17,Day,P202A,bin# 3 p-202a seal repair,bin# 3 p-202a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-17 | Day | Seal Failure,April-2025
2025-04-17,Day,P212A,worked with maint on p-212a | loto’d p-212a for mechanical seal replacement | maint repaired seal on p-212a and it is online with p-212b in auto,worked with maint on p-212a | loto’d p-212a for mechanical seal replacement | maint repaired seal on p-212a and it is online with p-212b in auto,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-04-17 | Day | Seal Failure, Maintenance",April-2025
2025-04-17,Day,P36A,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,bin 4 p-36-a complete loto | bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-17 | Day | Maintenance,April-2025
2025-04-17,Day,P36B,bin 4 p-36-a complete loto,bin 4 p-36-a complete loto,0,0,0,0,0,1,0,0,Maintenance,2025-04-17 | Day | Maintenance,April-2025
2025-04-17,Night,P27A,lp ethylene splitter i&e replaced trasmitter fi-174 on p-27 min flow line.,lp ethylene splitter i&e replaced trasmitter fi-174 on p-27 min flow line.,0,0,0,0,1,0,0,1,Flow Issue,2025-04-17 | Night | Flow Issue,April-2025
2025-04-17,Night,P27B,lp ethylene splitter p-27b online and the ethane recycle is line up to the furnaces. | lp ethylene splitter i&e replaced trasmitter fi-174 on p-27 min flow line.,lp ethylene splitter p-27b online and the ethane recycle is line up to the furnaces. | lp ethylene splitter i&e replaced trasmitter fi-174 on p-27 min flow line.,0,0,0,0,1,0,1,1,Flow Issue,2025-04-17 | Night | Flow Issue,April-2025
2025-04-18,Day,P202A,bin# 3 p-202a seal repair,bin# 3 p-202a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-18 | Day | Seal Failure,April-2025
2025-04-19,Day,P11A,lockout out p11a for seal repair. purging with n2 to flare. completed eip. bin 2 | bin # 2- p11a seal repair.,lockout out p11a for seal repair. purging with n2 to flare. completed eip. bin 2 | bin # 2- p11a seal repair.,1,0,0,0,0,0,0,1,Seal Failure,2025-04-19 | Day | Seal Failure,April-2025
2025-04-19,Day,P202A,"cleared p202 a loto. purged with n2 to atm. puff purged 3x, letting pump chill down while we still have pressure on the back end. | cleared p202 a loto. purged with n2 to atm. puff purged 3x, letting pump chill down while we still have pressure on the back end. | p-202a single source for breaker.","cleared p202 a loto. purged with n2 to atm. puff purged 3x, letting pump chill down while we still have pressure on the back end. | cleared p202 a loto. purged with n2 to atm. puff purged 3x, letting pump chill down while we still have pressure on the back end. | p-202a single source for breaker.",0,0,0,0,0,1,0,0,Maintenance,2025-04-19 | Day | Maintenance,April-2025
2025-04-19,Day,P202B,"cleared p202 a loto. purged with n2 to atm. puff purged 3x, letting pump chill down while we still have pressure on the back end.","cleared p202 a loto. purged with n2 to atm. puff purged 3x, letting pump chill down while we still have pressure on the back end.",0,0,0,0,0,1,0,0,Maintenance,2025-04-19 | Day | Maintenance,April-2025
2025-04-19,Day,P304B,p-304b is not working. eip created. pump flushed and locked out for upcoming repair. | p-304b (needs repair) | bin 1 p-304b pump replacement,p-304b is not working. eip created. pump flushed and locked out for upcoming repair. | p-304b (needs repair) | bin 1 p-304b pump replacement,0,0,0,0,0,1,0,0,Maintenance,2025-04-19 | Day | Maintenance,April-2025
2025-04-20,Day,P11A,p-11a is down. repair status unknown. | walked down p-11 loto and continued purging to flare. | p-11a seal repair | bin # 2- p11a seal repair.,p-11a is down. repair status unknown. | walked down p-11 loto and continued purging to flare. | p-11a seal repair | bin # 2- p11a seal repair.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-04-20 | Day | Seal Failure, Maintenance",April-2025
2025-04-20,Day,P11B,walked down p-11 loto and continued purging to flare.,walked down p-11 loto and continued purging to flare.,0,0,0,0,0,1,0,0,Maintenance,2025-04-20 | Day | Maintenance,April-2025
2025-04-21,Day,P11A,put n2 on p-11a to atm. maintenance still working on pump. | bin #2 p11a repair,put n2 on p-11a to atm. maintenance still working on pump. | bin #2 p11a repair,0,0,0,0,0,1,0,0,Maintenance,2025-04-21 | Day | Maintenance,April-2025
2025-04-21,Day,P212A,"18:14- p-212a tripped, maintenance was notified, still haven't found out cause of issue as of shift change. | 1855 p-212a tripped and p-212b came online. p-212a was brought back online with no issues and p-212b was shutdown and placed back in ‘auto’. rotations were called and they did not find any obvious issues with the pump. pump had no problems for the remainder of shift.","18:14- p-212a tripped, maintenance was notified, still haven't found out cause of issue as of shift change. | 1855 p-212a tripped and p-212b came online. p-212a was brought back online with no issues and p-212b was shutdown and placed back in ‘auto’. rotations were called and they did not find any obvious issues with the pump. pump had no problems for the remainder of shift.",0,0,0,1,0,1,1,1,"Trip, Maintenance","2025-04-21 | Day | Trip, Maintenance",April-2025
2025-04-21,Day,P212B,1855 p-212a tripped and p-212b came online. p-212a was brought back online with no issues and p-212b was shutdown and placed back in ‘auto’. rotations were called and they did not find any obvious issues with the pump. pump had no problems for the remainder of shift.,1855 p-212a tripped and p-212b came online. p-212a was brought back online with no issues and p-212b was shutdown and placed back in ‘auto’. rotations were called and they did not find any obvious issues with the pump. pump had no problems for the remainder of shift.,0,0,0,1,0,0,1,1,Trip,2025-04-21 | Day | Trip,April-2025
2025-04-21,Day,P303A,locked and flushed out p-303a so that maintenance can move it to d-2 so we have 2 pumps there till we get another p-304 back | bin2-p303a – see above,locked and flushed out p-303a so that maintenance can move it to d-2 so we have 2 pumps there till we get another p-304 back | bin2-p303a – see above,0,0,0,0,0,1,0,0,Maintenance,2025-04-21 | Day | Maintenance,April-2025
2025-04-21,Day,P304A,locked and flushed out p-303a so that maintenance can move it to d-2 so we have 2 pumps there till we get another p-304 back,locked and flushed out p-303a so that maintenance can move it to d-2 so we have 2 pumps there till we get another p-304 back,0,0,0,0,0,1,0,0,Maintenance,2025-04-21 | Day | Maintenance,April-2025
2025-04-21,Day,P304B,p-304b (still waiting for replacement pump) | bin 1 p-304b pump replacement | locked and flushed out p-303a so that maintenance can move it to d-2 so we have 2 pumps there till we get another p-304 back,p-304b (still waiting for replacement pump) | bin 1 p-304b pump replacement | locked and flushed out p-303a so that maintenance can move it to d-2 so we have 2 pumps there till we get another p-304 back,0,0,0,0,0,1,0,0,Maintenance,2025-04-21 | Day | Maintenance,April-2025
2025-04-22,Day,P11A,n2 purge still on p-11a to atm. maintenance still working on pump. | bin #2 p11a repair,n2 purge still on p-11a to atm. maintenance still working on pump. | bin #2 p11a repair,0,0,0,0,0,1,0,0,Maintenance,2025-04-22 | Day | Maintenance,April-2025
2025-04-22,Day,P212A,p-212a kickback was lined back up to the hot-well and blocked into the top of the surface condenser. p-212a did not trip this shift.,p-212a kickback was lined back up to the hot-well and blocked into the top of the surface condenser. p-212a did not trip this shift.,0,0,0,1,1,0,0,2,"Trip, Flow Issue","2025-04-22 | Day | Trip, Flow Issue",April-2025
2025-04-23,Day,P11A,maintenance worked on p-11a. put back on n2 purge to atm. | p11a seal repair. | bin #2 p11a repair,maintenance worked on p-11a. put back on n2 purge to atm. | p11a seal repair. | bin #2 p11a repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-04-23 | Day | Seal Failure, Maintenance",April-2025
2025-04-23,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),0,0,0,0,0,1,0,0,Maintenance,2025-04-23 | Day | Maintenance,April-2025
2025-04-23,Day,P304B,"p-304b (latest update received: pump installed, loto removed, lined up, and waiting on inspections sign off) | bin 1 p-304b pump replacement","p-304b (latest update received: pump installed, loto removed, lined up, and waiting on inspections sign off) | bin 1 p-304b pump replacement",0,0,0,0,0,1,0,0,Maintenance,2025-04-23 | Day | Maintenance,April-2025
2025-04-24,Day,P11A,maintenance worked on p-11a. turned over to operations. put back on n2 purge to atm. dew point was -67c. puff purged with fv5220 3x to flare. cracked open suction and opened seal flush lines. cleared loto. breaker has been energized. | bin #2 p11a repair,maintenance worked on p-11a. turned over to operations. put back on n2 purge to atm. dew point was -67c. puff purged with fv5220 3x to flare. cracked open suction and opened seal flush lines. cleared loto. breaker has been energized. | bin #2 p11a repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-04-24 | Day | Seal Failure, Maintenance",April-2025
2025-04-24,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair,0,0,0,0,0,1,0,0,Maintenance,2025-04-24 | Day | Maintenance,April-2025
2025-04-24,Day,P304B,16:32- started p304b | @ 1630 – electricians were able to fix p-304b’s under current trip and pump was brought online with no further issues. | bin 1 p-304b pump replacement,16:32- started p304b | @ 1630 – electricians were able to fix p-304b’s under current trip and pump was brought online with no further issues. | bin 1 p-304b pump replacement,0,0,0,1,0,0,1,1,Trip,2025-04-24 | Day | Trip,April-2025
2025-04-24,Day,P904A,"@ 2100 – p-904a brought online. pump did not want to pump at first, so gear oil was added and p-904a is now pumping. (p-904b/c are both seized up. veolia needs to be notified to come pm pumps)","@ 2100 – p-904a brought online. pump did not want to pump at first, so gear oil was added and p-904a is now pumping. (p-904b/c are both seized up. veolia needs to be notified to come pm pumps)",0,0,0,0,0,1,1,0,Maintenance,2025-04-24 | Day | Maintenance,April-2025
2025-04-24,Day,P904B,"@ 2100 – p-904a brought online. pump did not want to pump at first, so gear oil was added and p-904a is now pumping. (p-904b/c are both seized up. veolia needs to be notified to come pm pumps)","@ 2100 – p-904a brought online. pump did not want to pump at first, so gear oil was added and p-904a is now pumping. (p-904b/c are both seized up. veolia needs to be notified to come pm pumps)",0,0,0,0,0,1,1,0,Maintenance,2025-04-24 | Day | Maintenance,April-2025
2025-04-24,Day,P904C,"@ 2100 – p-904a brought online. pump did not want to pump at first, so gear oil was added and p-904a is now pumping. (p-904b/c are both seized up. veolia needs to be notified to come pm pumps)","@ 2100 – p-904a brought online. pump did not want to pump at first, so gear oil was added and p-904a is now pumping. (p-904b/c are both seized up. veolia needs to be notified to come pm pumps)",0,0,0,0,0,1,1,0,Maintenance,2025-04-24 | Day | Maintenance,April-2025
2025-04-25,Day,P202A,p-202a seal repair | single source loto for p-202a cold alignment | p-202a,p-202a seal repair | single source loto for p-202a cold alignment | p-202a,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-04-25 | Day | Seal Failure, Maintenance",April-2025
2025-04-25,Night,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-04-25 | Night | Maintenance,April-2025
2025-04-26,Day,P202A,chilling down p-202a/b. | p-202a single sourced for cold alignment. | single source loto for p-202a cold alignment | p-202a,chilling down p-202a/b. | p-202a single sourced for cold alignment. | single source loto for p-202a cold alignment | p-202a,0,0,0,0,0,1,0,0,Maintenance,2025-04-26 | Day | Maintenance,April-2025
2025-04-26,Night,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-04-26 | Night | Maintenance,April-2025
2025-04-27,Day,P202A,single source on p-202a seal repair. | single source loto for p-202a cold alignment | p-202a,single source on p-202a seal repair. | single source loto for p-202a cold alignment | p-202a,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-04-27 | Day | Seal Failure, Maintenance",April-2025
2025-04-27,Night,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-04-27 | Night | Maintenance,April-2025
2025-04-28,Day,P10A,on p-10a lowered the discharge pressure from 400 psig to 250 psig.,on p-10a lowered the discharge pressure from 400 psig to 250 psig.,0,0,1,0,0,0,0,1,Pressure Issue,2025-04-28 | Day | Pressure Issue,April-2025
2025-04-28,Day,P202A,"single source on p202a seal repair. | rotating did cold alignment on p-202a (unlocked, breaker racked in, pump in standby) | swapped p-202b for p-202a (p-202b outboard bearings got hot)","single source on p202a seal repair. | rotating did cold alignment on p-202a (unlocked, breaker racked in, pump in standby) | swapped p-202b for p-202a (p-202b outboard bearings got hot)",1,0,0,0,0,0,1,1,Seal Failure,2025-04-28 | Day | Seal Failure,April-2025
2025-04-28,Night,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-04-28 | Night | Maintenance,April-2025
2025-04-29,Day,P204B,adjusted lube cooling water exchangers for p-204b and p-204c. | flushed p-204b/c lube oil coolers,adjusted lube cooling water exchangers for p-204b and p-204c. | flushed p-204b/c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-04-29 | Day | Maintenance,April-2025
2025-04-29,Day,P204C,adjusted lube cooling water exchangers for p-204b and p-204c. | flushed p-204b/c lube oil coolers,adjusted lube cooling water exchangers for p-204b and p-204c. | flushed p-204b/c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-04-29 | Day | Maintenance,April-2025
2025-04-29,Day,P308A,swapped p-308a to p-308b for pm s,swapped p-308a to p-308b for pm s,0,0,0,0,0,1,1,0,Maintenance,2025-04-29 | Day | Maintenance,April-2025
2025-04-29,Day,P308B,swapped p-308a to p-308b for pm s,swapped p-308a to p-308b for pm s,0,0,0,0,0,1,1,0,Maintenance,2025-04-29 | Day | Maintenance,April-2025
2025-04-29,Night,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-04-29 | Night | Maintenance,April-2025
2025-04-30,Day,P202B,started work on p202b bearing replacement and seal inspection. | bin#3 p-202b outboard bearing repair | p-202b | bin 3 p-202b outboard bearing repair,started work on p202b bearing replacement and seal inspection. | bin#3 p-202b outboard bearing repair | p-202b | bin 3 p-202b outboard bearing repair,1,0,0,0,0,0,0,1,Seal Failure,2025-04-30 | Day | Seal Failure,April-2025
2025-04-30,Day,P208A,p-208a/b min flow manual bypass valve is open about 30% to maintain the flow around 50 klb/hr.,p-208a/b min flow manual bypass valve is open about 30% to maintain the flow around 50 klb/hr.,0,0,0,0,1,0,1,1,Flow Issue,2025-04-30 | Day | Flow Issue,April-2025
2025-04-30,Day,P208B,p-208a/b min flow manual bypass valve is open about 30% to maintain the flow around 50 klb/hr.,p-208a/b min flow manual bypass valve is open about 30% to maintain the flow around 50 klb/hr.,0,0,0,0,1,0,1,1,Flow Issue,2025-04-30 | Day | Flow Issue,April-2025
2025-04-30,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair | p-26b | bin 4 p-26b pump issues,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair | p-26b | bin 4 p-26b pump issues,0,0,0,0,0,1,0,0,Maintenance,2025-04-30 | Day | Maintenance,April-2025
2025-04-30,Night,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-04-30 | Night | Maintenance,April-2025
2025-05-01,Day,P202A,#2 p202 b seal repair/replacement,#2 p202 b seal repair/replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-05-01 | Day | Seal Failure,May-2025
2025-05-01,Day,P202B,maintenance verified need for seal replacement / repair on p-202b. was told should be complete tomorrow. | #2 p202 b seal repair/replacement | #2 p202 b seal repair/replacement | p-202b | bin 3 p-202b outboard bearing repair,maintenance verified need for seal replacement / repair on p-202b. was told should be complete tomorrow. | #2 p202 b seal repair/replacement | #2 p202 b seal repair/replacement | p-202b | bin 3 p-202b outboard bearing repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-01 | Day | Seal Failure, Maintenance",May-2025
2025-05-01,Day,P204B,backwashed p-204 b and c lube oil exchangers. | backwashed p-204 b and c lube oil exchangers. | #3 p204 a pump and suction sv repair. | flushed p-204b/c oil coolers,backwashed p-204 b and c lube oil exchangers. | backwashed p-204 b and c lube oil exchangers. | #3 p204 a pump and suction sv repair. | flushed p-204b/c oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Day,P204C,backwashed p-204 b and c lube oil exchangers. | #3 p204 a pump and suction sv repair. | flushed p-204b/c oil coolers,backwashed p-204 b and c lube oil exchangers. | #3 p204 a pump and suction sv repair. | flushed p-204b/c oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Day,P209B,lotoed p-209b for maintenance to pm | p-209b | bin 9 p-209b pm,lotoed p-209b for maintenance to pm | p-209b | bin 9 p-209b pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair | unlocked & test ran p-26b (pump doesn’t pump),p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair | unlocked & test ran p-26b (pump doesn’t pump),0,0,0,0,0,1,0,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Day,P30A,bypassed fc-5225 (p-30 min flow) | p-30 seal pots:,bypassed fc-5225 (p-30 min flow) | p-30 seal pots:,0,0,0,0,1,0,1,1,Flow Issue,2025-05-01 | Day | Flow Issue,May-2025
