date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-05-01,Day,P30B,bypassed fc-5225 (p-30 min flow) | p-30 seal pots:,bypassed fc-5225 (p-30 min flow) | p-30 seal pots:,0,0,0,0,1,0,1,1,Flow Issue,2025-05-01 | Day | Flow Issue,May-2025
2025-05-01,Day,P5B,lotoed p-5b & p-7a for pms | bin 1 p-5b pm,lotoed p-5b & p-7a for pms | bin 1 p-5b pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Day,P6A,swap p-6a to p-6b. | brought p-6b online and shutdown p-6a so maintenance could complete a pm on p-6a. | swapped to p-6a,swap p-6a to p-6b. | brought p-6b online and shutdown p-6a so maintenance could complete a pm on p-6a. | swapped to p-6a,0,0,0,0,0,1,1,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Day,P6B,swap p-6a to p-6b. | brought p-6b online and shutdown p-6a so maintenance could complete a pm on p-6a.,swap p-6a to p-6b. | brought p-6b online and shutdown p-6a so maintenance could complete a pm on p-6a.,0,0,0,0,0,1,1,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Day,P7A,lotoed p-5b & p-7a for pms | bin 4 p-7a pm,lotoed p-5b & p-7a for pms | bin 4 p-7a pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-01 | Day | Maintenance,May-2025
2025-05-01,Night,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-05-01 | Night | Maintenance,May-2025
2025-05-02,Day,P202B,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-05-02 | Day | Seal Failure,May-2025
2025-05-02,Day,P204A,flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open. | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open. | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,0,0,0,0,0,1,0,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P204B,flushed p-204 b lube oil cooler | flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,flushed p-204 b lube oil cooler | flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,0,0,0,0,0,1,0,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P204C,flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,0,0,0,0,0,1,0,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P204S,flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,flushed p-204 b lube oil cooler | p-204 a was turned over to operations. purged for several hours. dew point at-78c. puff purged 3x to flare. 1:40 pm suction and chill down are cracked open.,0,0,0,0,0,1,0,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P208A,swapped trico oilers on p208 pumps. maintenance filled up.,swapped trico oilers on p208 pumps. maintenance filled up.,0,0,0,0,0,1,1,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P208B,swapped trico oilers on p208 pumps. maintenance filled up.,swapped trico oilers on p208 pumps. maintenance filled up.,0,0,0,0,0,1,1,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P208S,swapped trico oilers on p208 pumps. maintenance filled up.,swapped trico oilers on p208 pumps. maintenance filled up.,0,0,0,0,0,1,1,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P209B,15:00 p-209b has been released back to operations. | 9: p-209b (pm),15:00 p-209b has been released back to operations. | 9: p-209b (pm),0,0,0,0,0,1,0,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P26B,"trouble shot p-26b, p-26b is now online with p-26a in standby. | p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair","trouble shot p-26b, p-26b is now online with p-26a in standby. | p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement) | bin 4 p-26b trouble shoot / repair",0,0,0,0,0,1,1,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P5B,pm's and strainer cleaning completed on p-5b and p-7a.,pm's and strainer cleaning completed on p-5b and p-7a.,0,0,0,0,0,1,0,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-02,Day,P7A,pm's and strainer cleaning completed on p-5b and p-7a.,pm's and strainer cleaning completed on p-5b and p-7a.,0,0,0,0,0,1,0,0,Maintenance,2025-05-02 | Day | Maintenance,May-2025
2025-05-03,Day,P202B,p-202b | bin 3 p-202b outboard bearing repair | p-202b bearing/seal repair,p-202b | bin 3 p-202b outboard bearing repair | p-202b bearing/seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-05-03 | Day | Seal Failure,May-2025
2025-05-03,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-05-03 | Day | Maintenance,May-2025
2025-05-04,Day,P202A,outboard seal pot pressure on p202a has also been trending down. at 345 psi. still good.,outboard seal pot pressure on p202a has also been trending down. at 345 psi. still good.,1,0,0,0,0,0,0,1,Seal Failure,2025-05-04 | Day | Seal Failure,May-2025
2025-05-04,Day,P202B,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | p-202b bearing/seal repair,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | p-202b bearing/seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-05-04 | Day | Seal Failure,May-2025
2025-05-04,Day,P203B,seal pot pressure on p203b has been trending down. at 375 psi. still good.,seal pot pressure on p203b has been trending down. at 375 psi. still good.,1,0,0,0,0,0,0,1,Seal Failure,2025-05-04 | Day | Seal Failure,May-2025
2025-05-05,Day,P202A,"maintenance added glycol to p204b, and pressured up seal pots on p203b, and p202a.","maintenance added glycol to p204b, and pressured up seal pots on p203b, and p202a.",0,0,0,0,0,1,0,0,Maintenance,2025-05-05 | Day | Maintenance,May-2025
2025-05-05,Day,P202B,p202b. seal/bearing repair | bin #3 p-202b seal/bearing repair | bin 3: p-202b bearing/seal repair.,p202b. seal/bearing repair | bin #3 p-202b seal/bearing repair | bin 3: p-202b bearing/seal repair.,1,0,0,0,0,0,0,1,Seal Failure,2025-05-05 | Day | Seal Failure,May-2025
2025-05-05,Day,P203B,"maintenance added glycol to p204b, and pressured up seal pots on p203b, and p202a.","maintenance added glycol to p204b, and pressured up seal pots on p203b, and p202a.",0,0,0,0,0,1,0,0,Maintenance,2025-05-05 | Day | Maintenance,May-2025
2025-05-05,Day,P204B,"maintenance added glycol to p204b, and pressured up seal pots on p203b, and p202a.","maintenance added glycol to p204b, and pressured up seal pots on p203b, and p202a.",0,0,0,0,0,1,0,0,Maintenance,2025-05-05 | Day | Maintenance,May-2025
2025-05-05,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-05-05 | Day | Seal Failure,May-2025
2025-05-05,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-05-05 | Day | Seal Failure,May-2025
2025-05-06,Day,P202B,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | p-202b bearing/seal repair,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | p-202b bearing/seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-05-06 | Day | Seal Failure,May-2025
2025-05-06,Day,P5A,swapped to p5b due to seal leak on p5a | swapped p-5-a to p-5-b | swapped p-5-a to p-5-b | maint looked at p-5-a seal | maint looked at p-5-a seal | seal needs replaced loto'd p-5-a | seal needs replaced loto'd p-5-a | p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started | finished loto for p-5a | p-5 is lined up to mid. | bin 1 p-5a,swapped to p5b due to seal leak on p5a | swapped p-5-a to p-5-b | swapped p-5-a to p-5-b | maint looked at p-5-a seal | maint looked at p-5-a seal | seal needs replaced loto'd p-5-a | seal needs replaced loto'd p-5-a | p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started | finished loto for p-5a | p-5 is lined up to mid. | bin 1 p-5a,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-05-06 | Day | Seal Failure, Maintenance",May-2025
2025-05-06,Day,P5B,swapped to p5b due to seal leak on p5a | swapped p-5-a to p-5-b | swapped p-5-a to p-5-b | maint looked at p-5-a seal | seal needs replaced loto'd p-5-a | bin 1 p-5-a seal repair & pm …not started | p-5 is lined up to mid.,swapped to p5b due to seal leak on p5a | swapped p-5-a to p-5-b | swapped p-5-a to p-5-b | maint looked at p-5-a seal | seal needs replaced loto'd p-5-a | bin 1 p-5-a seal repair & pm …not started | p-5 is lined up to mid.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-05-06 | Day | Seal Failure, Maintenance",May-2025
2025-05-07,Day,P1B,locked out p-1b to repair governor (north #4) | 3: p-1b (governor),locked out p-1b to repair governor (north #4) | 3: p-1b (governor),0,0,0,0,0,1,0,0,Maintenance,2025-05-07 | Day | Maintenance,May-2025
2025-05-07,Day,P202A,bin#3 p-202 b seal replacement,bin#3 p-202 b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-05-07 | Day | Seal Failure,May-2025
2025-05-07,Day,P202B,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | bin#3 p-202 b seal replacement | bin#3 p-202 b seal replacement,bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | bin#3 p-202 b seal replacement | bin#3 p-202 b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-05-07 | Day | Seal Failure,May-2025
2025-05-07,Day,P5A,p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5a,p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5a,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-07 | Day | Seal Failure, Maintenance",May-2025
2025-05-07,Day,P5B,bin 1 p-5-a seal repair & pm …not started,bin 1 p-5-a seal repair & pm …not started,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-07 | Day | Seal Failure, Maintenance",May-2025
2025-05-08,Day,P202A,bin#3 p-202 b seal replacement,bin#3 p-202 b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-05-08 | Day | Seal Failure,May-2025
2025-05-08,Day,P202B,"bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | bin#3 p-202 b seal replacement | bin#3 p-202 b seal replacement | connected n2 to p202b to dry out, prepare to clear loto, and perform cold alignment. | bin#3 p-202b bearing/seal repair still has maintenance lock on it","bin#3 p-202b bearing/seal repair | p-202b bearing/seal repair | bin#3 p-202 b seal replacement | bin#3 p-202 b seal replacement | connected n2 to p202b to dry out, prepare to clear loto, and perform cold alignment. | bin#3 p-202b bearing/seal repair still has maintenance lock on it",1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-08 | Day | Seal Failure, Maintenance",May-2025
2025-05-08,Day,P5A,p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started | bin-1 p-5a | bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started | bin-1 p-5a | bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-08 | Day | Seal Failure, Maintenance",May-2025
2025-05-08,Day,P5B,bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal replacement and pm pump has been pulled,bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-08 | Day | Seal Failure, Maintenance",May-2025
2025-05-09,Day,P202B,bin#3 p-202b bearing/seal repair | p-202b bearing seal repair,bin#3 p-202b bearing/seal repair | p-202b bearing seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-05-09 | Day | Seal Failure,May-2025
2025-05-09,Day,P5A,ivol maintenance pulled p-5a for seal work in shop. | p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started,ivol maintenance pulled p-5a for seal work in shop. | p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-09 | Day | Seal Failure, Maintenance",May-2025
2025-05-09,Day,P5B,bin 1 p-5-a seal repair & pm …not started,bin 1 p-5-a seal repair & pm …not started,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-09 | Day | Seal Failure, Maintenance",May-2025
2025-05-10,Day,P201B,bin #5- p-201b (troubleshooting and strainer cleaning),bin #5- p-201b (troubleshooting and strainer cleaning),0,0,0,0,0,1,0,0,Maintenance,2025-05-10 | Day | Maintenance,May-2025
2025-05-10,Day,P208A,"opened low points in demethanizer area flare to helped chill down the back end. they were pumps p45’s, p208’s, p202b, t5 bottoms, d69 bottoms, cold box drums d256 and 257, along with l201 and c12a/b drains. | started p208a and p45b. | bypasses in use- fv-7050, p-208 min-flow.","opened low points in demethanizer area flare to helped chill down the back end. they were pumps p45’s, p208’s, p202b, t5 bottoms, d69 bottoms, cold box drums d256 and 257, along with l201 and c12a/b drains. | started p208a and p45b. | bypasses in use- fv-7050, p-208 min-flow.",0,0,0,0,1,0,0,1,Flow Issue,2025-05-10 | Day | Flow Issue,May-2025
2025-05-10,Day,P208B,"opened low points in demethanizer area flare to helped chill down the back end. they were pumps p45’s, p208’s, p202b, t5 bottoms, d69 bottoms, cold box drums d256 and 257, along with l201 and c12a/b drains. | bypasses in use- fv-7050, p-208 min-flow.","opened low points in demethanizer area flare to helped chill down the back end. they were pumps p45’s, p208’s, p202b, t5 bottoms, d69 bottoms, cold box drums d256 and 257, along with l201 and c12a/b drains. | bypasses in use- fv-7050, p-208 min-flow.",0,0,0,0,1,0,0,1,Flow Issue,2025-05-10 | Day | Flow Issue,May-2025
2025-05-10,Day,P208S,"opened low points in demethanizer area flare to helped chill down the back end. they were pumps p45’s, p208’s, p202b, t5 bottoms, d69 bottoms, cold box drums d256 and 257, along with l201 and c12a/b drains. | bypasses in use- fv-7050, p-208 min-flow.","opened low points in demethanizer area flare to helped chill down the back end. they were pumps p45’s, p208’s, p202b, t5 bottoms, d69 bottoms, cold box drums d256 and 257, along with l201 and c12a/b drains. | bypasses in use- fv-7050, p-208 min-flow.",0,0,0,0,1,0,0,1,Flow Issue,2025-05-10 | Day | Flow Issue,May-2025
2025-05-10,Day,P27B,started p27a but noticed a seal issue. we switched to p27b. | p27b pm is completed. pulled single source loto and breaker is energized.,started p27a but noticed a seal issue. we switched to p27b. | p27b pm is completed. pulled single source loto and breaker is energized.,0,0,0,0,0,1,0,0,Maintenance,2025-05-10 | Day | Maintenance,May-2025
2025-05-10,Day,P308A,"p-308a is still being steamed out at log time, supervisor and maintenance notified to troubleshoot how bad blockage is.","p-308a is still being steamed out at log time, supervisor and maintenance notified to troubleshoot how bad blockage is.",0,0,0,0,0,1,0,0,Maintenance,2025-05-10 | Day | Maintenance,May-2025
2025-05-10,Day,P310A,started p-310 b and pinched back on bypass. | 2: p-310a(pm),started p-310 b and pinched back on bypass. | 2: p-310a(pm),0,0,0,0,0,1,1,0,Maintenance,2025-05-10 | Day | Maintenance,May-2025
2025-05-10,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-05-10 | Day | Seal Failure,May-2025
2025-05-10,Day,P5A,"bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled | bin #1- p-5a, seal repair. | bin #1 p-5-a - maint has pulled pump and in shop for repair | bin #1 p-5-a - maint has pulled pump and in shop for repair","bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled | bin #1- p-5a, seal repair. | bin #1 p-5-a - maint has pulled pump and in shop for repair | bin #1 p-5-a - maint has pulled pump and in shop for repair",1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-10 | Day | Seal Failure, Maintenance",May-2025
2025-05-10,Day,P5B,bin 1 p-5-a seal replacement and pm pump has been pulled | p-5b online | p-5b is lined up to weak now. | bin #1 p-5-a - maint has pulled pump and in shop for repair,bin 1 p-5-a seal replacement and pm pump has been pulled | p-5b online | p-5b is lined up to weak now. | bin #1 p-5-a - maint has pulled pump and in shop for repair,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-05-10 | Day | Seal Failure, Maintenance",May-2025
2025-05-10,Day,P601A,bin #2- p-601a for mechanical seal replacement.,bin #2- p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-05-10 | Day | Seal Failure,May-2025
2025-05-10,Day,P9B,bin #4- p-9b for mechanical seal replacement.,bin #4- p-9b for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-05-10 | Day | Seal Failure,May-2025
2025-05-11,Day,P202B,lined up p-202b to be ready for chill down once pressure is on back end. | p-202b bearing seal repair,lined up p-202b to be ready for chill down once pressure is on back end. | p-202b bearing seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-05-11 | Day | Seal Failure,May-2025
2025-05-11,Day,P26A,"having trouble getting out with p-24 and both p-26 pumps, clean screens and flushed lines","having trouble getting out with p-24 and both p-26 pumps, clean screens and flushed lines",0,0,0,0,0,1,0,0,Maintenance,2025-05-11 | Day | Maintenance,May-2025
2025-05-11,Day,P26B,"having trouble getting out with p-24 and both p-26 pumps, clean screens and flushed lines","having trouble getting out with p-24 and both p-26 pumps, clean screens and flushed lines",0,0,0,0,0,1,0,0,Maintenance,2025-05-11 | Day | Maintenance,May-2025
2025-05-11,Day,P5A,p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started,p-5a | bin 1 p-5-a seal repair & pm …not started | bin 1 p-5-a seal repair & pm …not started,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-11 | Day | Seal Failure, Maintenance",May-2025
2025-05-11,Day,P5B,p-5b on line | bin 1 p-5-a seal repair & pm …not started,p-5b on line | bin 1 p-5-a seal repair & pm …not started,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-11 | Day | Seal Failure, Maintenance",May-2025
2025-05-12,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-05-12 | Day | Maintenance,May-2025
2025-05-12,Night,P5A,"bin #1- p-5a, seal repair.","bin #1- p-5a, seal repair.",1,0,0,0,0,0,0,1,Seal Failure,2025-05-12 | Night | Seal Failure,May-2025
2025-05-13,Day,P204C,"incident no. 31775 entered for p-204c leak | swapped to p-204b from p-204c | locked out and clearing with n2, p-204c for repair pump bowl. | bin#6 p204c leak repair.","incident no. 31775 entered for p-204c leak | swapped to p-204b from p-204c | locked out and clearing with n2, p-204c for repair pump bowl. | bin#6 p204c leak repair.",0,0,0,0,0,1,1,0,Maintenance,2025-05-13 | Day | Maintenance,May-2025
2025-05-13,Day,P208A,"adjusted fv-7050, p-208 kickback bypass. currently 30% open.","adjusted fv-7050, p-208 kickback bypass. currently 30% open.",0,0,0,0,1,0,1,1,Flow Issue,2025-05-13 | Day | Flow Issue,May-2025
2025-05-13,Day,P208B,"adjusted fv-7050, p-208 kickback bypass. currently 30% open.","adjusted fv-7050, p-208 kickback bypass. currently 30% open.",0,0,0,0,1,0,1,1,Flow Issue,2025-05-13 | Day | Flow Issue,May-2025
2025-05-13,Day,P208S,"adjusted fv-7050, p-208 kickback bypass. currently 30% open.","adjusted fv-7050, p-208 kickback bypass. currently 30% open.",0,0,0,0,1,0,1,1,Flow Issue,2025-05-13 | Day | Flow Issue,May-2025
2025-05-13,Day,P400B,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,firewater pump 400b is down for maintenance. monitors surrounding the spheres will be used in place of compromised deluge heads in case of emergency. safety techs will monitor tk-635 conditions throughout shift.,0,0,0,0,0,1,0,0,Maintenance,2025-05-13 | Day | Maintenance,May-2025
2025-05-13,Day,P5A,p-5a | bin 1 p-5a | bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,p-5a | bin 1 p-5a | bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-13 | Day | Seal Failure, Maintenance",May-2025
2025-05-13,Day,P5B,bin 1 p-5-a seal replacement and pm pump has been pulled,bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-13 | Day | Seal Failure, Maintenance",May-2025
2025-05-14,Day,P204C,"rotating is replacing o-ring on bowl of p-204c | p-204c | bin 6 p-204c leak repair | maintenance completed work on p204c. purged it with n2, dew point at -80 degrees, puffed purge with process, cleared loto, lined up and ready for service.","rotating is replacing o-ring on bowl of p-204c | p-204c | bin 6 p-204c leak repair | maintenance completed work on p204c. purged it with n2, dew point at -80 degrees, puffed purge with process, cleared loto, lined up and ready for service.",0,0,0,0,0,1,0,0,Maintenance,2025-05-14 | Day | Maintenance,May-2025
2025-05-14,Day,P5A,p-5a | bin 1 p-5a | bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,p-5a | bin 1 p-5a | bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-14 | Day | Seal Failure, Maintenance",May-2025
2025-05-14,Day,P5B,bin 1 p-5-a seal replacement and pm pump has been pulled,bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-14 | Day | Seal Failure, Maintenance",May-2025
2025-05-15,Day,P5A,bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,bin 1 p-5-a seal replacement and pm pump has been pulled | bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-15 | Day | Seal Failure, Maintenance",May-2025
2025-05-15,Day,P5B,bin 1 p-5-a seal replacement and pm pump has been pulled,bin 1 p-5-a seal replacement and pm pump has been pulled,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-15 | Day | Seal Failure, Maintenance",May-2025
2025-05-16,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),0,0,0,0,0,1,0,0,Maintenance,2025-05-16 | Day | Maintenance,May-2025
2025-05-17,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),0,0,0,0,0,1,0,0,Maintenance,2025-05-17 | Day | Maintenance,May-2025
2025-05-18,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),0,0,0,0,0,1,0,0,Maintenance,2025-05-18 | Day | Maintenance,May-2025
2025-05-19,Day,P203A,swapped p-203’s for a pm on p-203-b check valve didn’t close on b,swapped p-203’s for a pm on p-203-b check valve didn’t close on b,0,0,0,0,0,1,1,0,Maintenance,2025-05-19 | Day | Maintenance,May-2025
2025-05-19,Day,P203B,swapped p-203’s for a pm on p-203-b check valve didn’t close on b | swapped p-203’s for a pm on p-203-b check valve didn’t close on b,swapped p-203’s for a pm on p-203-b check valve didn’t close on b | swapped p-203’s for a pm on p-203-b check valve didn’t close on b,0,0,0,0,0,1,1,0,Maintenance,2025-05-19 | Day | Maintenance,May-2025
2025-05-19,Day,P26B,p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),p-26b (pump will be trouble shot on day shift and potentially pulled for repair or replacement),0,0,0,0,0,1,0,0,Maintenance,2025-05-19 | Day | Maintenance,May-2025
2025-05-19,Day,P62A,01:00 p-62a loto for maint to pm in the morning. | 01:40 loto p-62a for pm & suction strainer cleaning. | : p-62a (pm & suction screen cleaning),01:00 p-62a loto for maint to pm in the morning. | 01:40 loto p-62a for pm & suction strainer cleaning. | : p-62a (pm & suction screen cleaning),0,0,0,0,0,1,0,0,Maintenance,2025-05-19 | Day | Maintenance,May-2025
2025-05-20,Night,P206B,locks and tags are ready for single source lotos for pm's on p206b and p208b. both pumps are currently down.,locks and tags are ready for single source lotos for pm's on p206b and p208b. both pumps are currently down.,0,0,0,0,0,1,0,0,Maintenance,2025-05-20 | Night | Maintenance,May-2025
2025-05-20,Night,P208B,locks and tags are ready for single source lotos for pm's on p206b and p208b. both pumps are currently down.,locks and tags are ready for single source lotos for pm's on p206b and p208b. both pumps are currently down.,0,0,0,0,0,1,0,0,Maintenance,2025-05-20 | Night | Maintenance,May-2025
2025-05-20,Night,P5A,p-5a pump pulled for seal replacement. | bin 1 p-5a seal replacement,p-5a pump pulled for seal replacement. | bin 1 p-5a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-05-20 | Night | Seal Failure,May-2025
2025-05-20,Night,P8A,single source p8a – pm,single source p8a – pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-20 | Night | Maintenance,May-2025
2025-05-21,Day,P206A,pm p-206-b,pm p-206-b,0,0,0,0,0,1,0,0,Maintenance,2025-05-21 | Day | Maintenance,May-2025
2025-05-21,Day,P206B,pm p-206-b | pm p-206-b,pm p-206-b | pm p-206-b,0,0,0,0,0,1,0,0,Maintenance,2025-05-21 | Day | Maintenance,May-2025
2025-05-21,Day,P208A,pm on pump p-208-b,pm on pump p-208-b,0,0,0,0,0,1,0,0,Maintenance,2025-05-21 | Day | Maintenance,May-2025
2025-05-21,Day,P208B,pm on pump p-208-b | pm on pump p-208-b,pm on pump p-208-b | pm on pump p-208-b,0,0,0,0,0,1,0,0,Maintenance,2025-05-21 | Day | Maintenance,May-2025
2025-05-21,Day,P208S,pm on pump p-208-b,pm on pump p-208-b,0,0,0,0,0,1,0,0,Maintenance,2025-05-21 | Day | Maintenance,May-2025
2025-05-21,Day,P5A,ivol maintenance is working on installing p-5a. | bin 1 p-5a,ivol maintenance is working on installing p-5a. | bin 1 p-5a,0,0,0,0,0,1,0,0,Maintenance,2025-05-21 | Day | Maintenance,May-2025
2025-05-22,Day,P11B,"rotating pm’d p-11b and p-27b. both pumps completed, unlocked, racked in and returned to stand-by.","rotating pm’d p-11b and p-27b. both pumps completed, unlocked, racked in and returned to stand-by.",0,0,0,0,0,1,0,0,Maintenance,2025-05-22 | Day | Maintenance,May-2025
2025-05-22,Day,P210A,1:48-swapped to p-210a | 1:50 am started p-210-a and shut down p-210-b for a pm. | 1:50 am started p-210-a and shut down p-210-b for a pm.,1:48-swapped to p-210a | 1:50 am started p-210-a and shut down p-210-b for a pm. | 1:50 am started p-210-a and shut down p-210-b for a pm.,0,0,0,0,0,1,1,0,Maintenance,2025-05-22 | Day | Maintenance,May-2025
2025-05-22,Day,P210B,1:50 am started p-210-a and shut down p-210-b for a pm. | 1:50 am started p-210-a and shut down p-210-b for a pm. | single source p-210b - pm,1:50 am started p-210-a and shut down p-210-b for a pm. | 1:50 am started p-210-a and shut down p-210-b for a pm. | single source p-210b - pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-22 | Day | Maintenance,May-2025
2025-05-22,Day,P27B,"rotating pm’d p-11b and p-27b. both pumps completed, unlocked, racked in and returned to stand-by.","rotating pm’d p-11b and p-27b. both pumps completed, unlocked, racked in and returned to stand-by.",0,0,0,0,0,1,0,0,Maintenance,2025-05-22 | Day | Maintenance,May-2025
2025-05-22,Day,P601B,maintenance did pm on p-601b. | unlocked p-8a and p-601b.,maintenance did pm on p-601b. | unlocked p-8a and p-601b.,0,0,0,0,0,1,0,0,Maintenance,2025-05-22 | Day | Maintenance,May-2025
2025-05-24,Day,P204A,blocked in inlet to sv-10037 and put p-204a on total kickback whilst danny repaired the diaphragm on gov-100 again. lined everything back up to normal after repair was complete.,blocked in inlet to sv-10037 and put p-204a on total kickback whilst danny repaired the diaphragm on gov-100 again. lined everything back up to normal after repair was complete.,0,0,0,0,1,0,0,1,Flow Issue,2025-05-24 | Day | Flow Issue,May-2025
2025-05-24,Day,P210B,unlocked p-210b from pm.,unlocked p-210b from pm.,0,0,0,0,0,1,0,0,Maintenance,2025-05-24 | Day | Maintenance,May-2025
2025-05-24,Day,P8B,steaming p-8b from mechanical seal leak. | partial loto on p-8b until it is done steaming. | bin 3: p-8b for mechanical seal replacement.,steaming p-8b from mechanical seal leak. | partial loto on p-8b until it is done steaming. | bin 3: p-8b for mechanical seal replacement.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-24 | Day | Seal Failure, Maintenance",May-2025
2025-05-25,Day,P8B,still steaming out p-8b to benzene header. | bin 3: p-8b for mechanical seal replacement. | loto on p-8b (partially done while pump is being steamed) | p-8b | bin 3 p-8b mechanical seal replacement,still steaming out p-8b to benzene header. | bin 3: p-8b for mechanical seal replacement. | loto on p-8b (partially done while pump is being steamed) | p-8b | bin 3 p-8b mechanical seal replacement,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-25 | Day | Seal Failure, Maintenance",May-2025
2025-05-26,Day,P8B,bin #3 p-8b | p-8b | bin 3 p-8b mechanical seal replacement,bin #3 p-8b | p-8b | bin 3 p-8b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-05-26 | Day | Seal Failure,May-2025
2025-05-27,Day,P306A,loto p-306-a for repairs | loto p-306-a for repairs | bin #3 p-306-a repairs | bin #3 p-306-a repairs,loto p-306-a for repairs | loto p-306-a for repairs | bin #3 p-306-a repairs | bin #3 p-306-a repairs,0,0,0,0,0,1,0,0,Maintenance,2025-05-27 | Day | Maintenance,May-2025
2025-05-27,Day,P306B,loto p-306-a for repairs | bin #3 p-306-a repairs,loto p-306-a for repairs | bin #3 p-306-a repairs,0,0,0,0,0,1,0,0,Maintenance,2025-05-27 | Day | Maintenance,May-2025
2025-05-27,Day,P306S,loto p-306-a for repairs | bin #3 p-306-a repairs,loto p-306-a for repairs | bin #3 p-306-a repairs,0,0,0,0,0,1,0,0,Maintenance,2025-05-27 | Day | Maintenance,May-2025
2025-05-27,Day,P8B,"finished locking out p-8b and maintenance taking it out | bin #3: p-8b | line break permits for e-14a, e-222, p8-b. | line break permits for e-14a, e-222, p8-b. | p-8b | bin 3 p-8b mechanical seal replacement","finished locking out p-8b and maintenance taking it out | bin #3: p-8b | line break permits for e-14a, e-222, p8-b. | line break permits for e-14a, e-222, p8-b. | p-8b | bin 3 p-8b mechanical seal replacement",1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-05-27 | Day | Seal Failure, Maintenance",May-2025
2025-05-27,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-27 | Night | Maintenance,May-2025
2025-05-28,Day,P8B,ivol maint. were in the process of reinstalling p-8b until lightning alert. | bin 3: p-8b for mechanical seal replacement. | p-8b | bin 3 p-8b mechanical seal replacement,ivol maint. were in the process of reinstalling p-8b until lightning alert. | bin 3: p-8b for mechanical seal replacement. | p-8b | bin 3 p-8b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-05-28 | Day | Seal Failure,May-2025
2025-05-28,Day,P9B,ivol maint. performed pm on p-9b.,ivol maint. performed pm on p-9b.,0,0,0,0,0,1,0,0,Maintenance,2025-05-28 | Day | Maintenance,May-2025
2025-05-28,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-28 | Night | Maintenance,May-2025
2025-05-29,Day,P8B,ivol maint. completed alignment on p-8b. waiting on conformation from omc to unlock. | bin 3: p-8b for mechanical seal replacement. | unlocked p-8b & e-90b,ivol maint. completed alignment on p-8b. waiting on conformation from omc to unlock. | bin 3: p-8b for mechanical seal replacement. | unlocked p-8b & e-90b,1,0,0,0,0,0,0,1,Seal Failure,2025-05-29 | Day | Seal Failure,May-2025
2025-05-29,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-29 | Night | Maintenance,May-2025
2025-05-30,Day,P204B,flushed p-204b lube oil cooler p-30 seal pots,flushed p-204b lube oil cooler p-30 seal pots,0,0,0,0,0,1,0,0,Maintenance,2025-05-30 | Day | Maintenance,May-2025
2025-05-30,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-05-30 | Day | Maintenance,May-2025
2025-05-30,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-05-30 | Day | Maintenance,May-2025
2025-05-30,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-05-30 | Day | Maintenance,May-2025
2025-05-30,Day,P30A,p-30 seal pots | p-30 seal pots: | flushed p-204b lube oil cooler p-30 seal pots,p-30 seal pots | p-30 seal pots: | flushed p-204b lube oil cooler p-30 seal pots,0,0,0,0,0,1,0,0,Maintenance,2025-05-30 | Day | Maintenance,May-2025
2025-05-30,Day,P30B,p-30 seal pots | p-30 seal pots: | flushed p-204b lube oil cooler p-30 seal pots,p-30 seal pots | p-30 seal pots: | flushed p-204b lube oil cooler p-30 seal pots,0,0,0,0,0,1,0,0,Maintenance,2025-05-30 | Day | Maintenance,May-2025
2025-05-30,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-30 | Night | Maintenance,May-2025
2025-05-31,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-05-31 | Night | Maintenance,May-2025
2025-06-01,Day,P204A,flushed p-204a lube oil cooler,flushed p-204a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-01 | Day | Maintenance,June-2025
2025-06-01,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-01 | Night | Maintenance,June-2025
2025-06-02,Day,P203A,permit to remove insulation on p-203 a | permit to remove insulation on p-203 a | continued purging p-203 a to flare (still purging) | continued purging p-203 a to flare (still purging) | swapped p-203a to p-203b due to low seal pot pressure. | swapped to p-203-b for seal issue on p-203-a | swapped to p-203-b for seal issue on p-203-a | loto’d p-203-a | loto’d p-203-a | at log time clearing p-203-a with n2 to flare | at log time clearing p-203-a with n2 to flare,permit to remove insulation on p-203 a | permit to remove insulation on p-203 a | continued purging p-203 a to flare (still purging) | continued purging p-203 a to flare (still purging) | swapped p-203a to p-203b due to low seal pot pressure. | swapped to p-203-b for seal issue on p-203-a | swapped to p-203-b for seal issue on p-203-a | loto’d p-203-a | loto’d p-203-a | at log time clearing p-203-a with n2 to flare | at log time clearing p-203-a with n2 to flare,1,0,1,0,0,1,1,2,"Seal Failure, Pressure Issue, Maintenance","2025-06-02 | Day | Seal Failure, Pressure Issue, Maintenance",June-2025
2025-06-02,Day,P203B,permit to remove insulation on p-203 a | continued purging p-203 a to flare (still purging) | swapped p-203a to p-203b due to low seal pot pressure. | swapped to p-203-b for seal issue on p-203-a | swapped to p-203-b for seal issue on p-203-a | loto’d p-203-a | at log time clearing p-203-a with n2 to flare,permit to remove insulation on p-203 a | continued purging p-203 a to flare (still purging) | swapped p-203a to p-203b due to low seal pot pressure. | swapped to p-203-b for seal issue on p-203-a | swapped to p-203-b for seal issue on p-203-a | loto’d p-203-a | at log time clearing p-203-a with n2 to flare,1,0,1,0,0,1,1,2,"Seal Failure, Pressure Issue, Maintenance","2025-06-02 | Day | Seal Failure, Pressure Issue, Maintenance",June-2025
2025-06-02,Day,P204A,back flushed p-204 a & b lube oil coolers | back flushed p-204 a & b lube oil coolers,back flushed p-204 a & b lube oil coolers | back flushed p-204 a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Day | Maintenance,June-2025
2025-06-02,Day,P204B,back flushed p-204 a & b lube oil coolers,back flushed p-204 a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Day | Maintenance,June-2025
2025-06-02,Day,P204C,back flushed p-204 a & b lube oil coolers,back flushed p-204 a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Day | Maintenance,June-2025
2025-06-02,Day,P204S,back flushed p-204 a & b lube oil coolers,back flushed p-204 a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Day | Maintenance,June-2025
2025-06-02,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Day | Maintenance,June-2025
2025-06-02,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Day | Maintenance,June-2025
2025-06-02,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Day | Maintenance,June-2025
2025-06-02,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Night | Maintenance,June-2025
2025-06-02,Night,P77A,i&e pm p-77-b seal pot level switch. need glycol in seal pot (single lock out),i&e pm p-77-b seal pot level switch. need glycol in seal pot (single lock out),0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Night | Maintenance,June-2025
2025-06-02,Night,P77B,i&e pm p-77-b seal pot level switch. need glycol in seal pot (single lock out) | i&e pm p-77-b seal pot level switch. need glycol in seal pot (single lock out),i&e pm p-77-b seal pot level switch. need glycol in seal pot (single lock out) | i&e pm p-77-b seal pot level switch. need glycol in seal pot (single lock out),0,0,0,0,0,1,0,0,Maintenance,2025-06-02 | Night | Maintenance,June-2025
2025-06-03,Day,P204A,back flushed p-204-b & c lube oil coolers,back flushed p-204-b & c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Day,P204B,back flushed p-204-b & c lube oil coolers | back flushed p-204-b & c lube oil coolers,back flushed p-204-b & c lube oil coolers | back flushed p-204-b & c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Day,P204C,back flushed p-204-b & c lube oil coolers,back flushed p-204-b & c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Day,P204S,back flushed p-204-b & c lube oil coolers,back flushed p-204-b & c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Day,P6B,unlocked p-6b | p-6b locked out for maintenance to conduct pm. | p-6b for pm | bin 1 p-6b,unlocked p-6b | p-6b locked out for maintenance to conduct pm. | p-6b for pm | bin 1 p-6b,0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Day | Maintenance,June-2025
2025-06-03,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-03 | Night | Maintenance,June-2025
2025-06-04,Day,P203A,maint blinded p-203-a | maint blinded p-203-a | bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,maint blinded p-203-a | maint blinded p-203-a | bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-04 | Day | Seal Failure,June-2025
2025-06-04,Day,P203B,maint blinded p-203-a | bin 2 p-203-a seal replacement,maint blinded p-203-a | bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-04 | Day | Seal Failure,June-2025
2025-06-04,Day,P204A,back flushed p-204-a & b lube oil coolers | back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers | back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Day | Maintenance,June-2025
2025-06-04,Day,P204B,back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Day | Maintenance,June-2025
2025-06-04,Day,P204C,back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Day | Maintenance,June-2025
2025-06-04,Day,P204S,back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Day | Maintenance,June-2025
2025-06-04,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Day | Maintenance,June-2025
2025-06-04,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Day | Maintenance,June-2025
2025-06-04,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Day | Maintenance,June-2025
2025-06-04,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-04 | Night | Maintenance,June-2025
2025-06-05,Day,P203A,maint pulled p-203-a | maint pulled p-203-a | bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,maint pulled p-203-a | maint pulled p-203-a | bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-05 | Day | Seal Failure,June-2025
2025-06-05,Day,P203B,maint pulled p-203-a | bin 2 p-203-a seal replacement,maint pulled p-203-a | bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-05 | Day | Seal Failure,June-2025
2025-06-05,Day,P204A,back flushed p-204-a & b lube oil coolers | back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers | back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Day | Maintenance,June-2025
2025-06-05,Day,P204B,back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Day | Maintenance,June-2025
2025-06-05,Day,P204C,back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Day | Maintenance,June-2025
2025-06-05,Day,P204S,back flushed p-204-a & b lube oil coolers,back flushed p-204-a & b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Day | Maintenance,June-2025
2025-06-05,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Day | Maintenance,June-2025
2025-06-05,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Day | Maintenance,June-2025
2025-06-05,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Day | Maintenance,June-2025
2025-06-05,Night,P306A,bin 3 p-306a pm,bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-05 | Night | Maintenance,June-2025
2025-06-06,Day,P204B,flushed p-204b lube oil cooler,flushed p-204b lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-06 | Day | Maintenance,June-2025
2025-06-06,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-06 | Day | Maintenance,June-2025
2025-06-06,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-06 | Day | Maintenance,June-2025
2025-06-06,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-06 | Day | Maintenance,June-2025
2025-06-06,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-06 | Night | Maintenance,June-2025
2025-06-07,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-07 | Day | Maintenance,June-2025
2025-06-07,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-07 | Day | Maintenance,June-2025
2025-06-07,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-07 | Day | Maintenance,June-2025
2025-06-07,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-07 | Night | Maintenance,June-2025
2025-06-08,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-08 | Day | Maintenance,June-2025
2025-06-08,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-08 | Day | Maintenance,June-2025
