date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-06-08,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-08 | Day | Maintenance,June-2025
2025-06-08,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-08 | Night | Maintenance,June-2025
2025-06-09,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-09 | Night | Maintenance,June-2025
2025-06-10,Day,P209A,locked out p-209a for strainer cleaning | 4: p-209a strainer,locked out p-209a for strainer cleaning | 4: p-209a strainer,0,0,0,0,0,1,0,0,Maintenance,2025-06-10 | Day | Maintenance,June-2025
2025-06-10,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-10 | Day | Maintenance,June-2025
2025-06-10,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-10 | Day | Maintenance,June-2025
2025-06-10,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-10 | Day | Maintenance,June-2025
2025-06-10,Day,P62B,1: p-62b pm | p-62b loto for strainer cleaning and pm 13:00. | bin 1 p-62b pm,1: p-62b pm | p-62b loto for strainer cleaning and pm 13:00. | bin 1 p-62b pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-10 | Day | Maintenance,June-2025
2025-06-10,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-10 | Night | Maintenance,June-2025
2025-06-11,Day,P203A,permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | bin 10 p-203 a/b suction and discharge valve replacement | bin 10 p-203 a/b suction and discharge valve replacement | lotoed & cleared p-203a/b | static replacing suction & discharge valves on p-203a/b | bin 10 p-203a/b suction & discharge valve replacement,permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | bin 10 p-203 a/b suction and discharge valve replacement | bin 10 p-203 a/b suction and discharge valve replacement | lotoed & cleared p-203a/b | static replacing suction & discharge valves on p-203a/b | bin 10 p-203a/b suction & discharge valve replacement,0,0,0,0,0,1,0,0,Maintenance,2025-06-11 | Day | Maintenance,June-2025
2025-06-11,Day,P203B,permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | bin 10 p-203 a/b suction and discharge valve replacement | bin 10 p-203 a/b suction and discharge valve replacement | lotoed & cleared p-203a/b | static replacing suction & discharge valves on p-203a/b | bin 10 p-203a/b suction & discharge valve replacement,permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | permit for p-203 a/b valve torque and chainwheel install. (waiting on qc for loto removal) | bin 10 p-203 a/b suction and discharge valve replacement | bin 10 p-203 a/b suction and discharge valve replacement | lotoed & cleared p-203a/b | static replacing suction & discharge valves on p-203a/b | bin 10 p-203a/b suction & discharge valve replacement,0,0,0,0,0,1,0,0,Maintenance,2025-06-11 | Day | Maintenance,June-2025
2025-06-11,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-11 | Day | Maintenance,June-2025
2025-06-11,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-11 | Day | Maintenance,June-2025
2025-06-11,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-11 | Day | Maintenance,June-2025
2025-06-11,Day,P62B,p-62b | 1: p-62b pm | bin 1 p-62b pm,p-62b | 1: p-62b pm | bin 1 p-62b pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-11 | Day | Maintenance,June-2025
2025-06-11,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-11 | Night | Maintenance,June-2025
2025-06-12,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-12 | Day | Maintenance,June-2025
2025-06-12,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-12 | Day | Maintenance,June-2025
2025-06-12,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-12 | Day | Maintenance,June-2025
2025-06-12,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-12 | Night | Maintenance,June-2025
2025-06-13,Day,P201A,flushed out piping from p-201 to the mid section going through lv-7209 using bfw.,flushed out piping from p-201 to the mid section going through lv-7209 using bfw.,0,0,0,0,0,1,0,0,Maintenance,2025-06-13 | Day | Maintenance,June-2025
2025-06-13,Day,P201B,flushed out piping from p-201 to the mid section going through lv-7209 using bfw.,flushed out piping from p-201 to the mid section going through lv-7209 using bfw.,0,0,0,0,0,1,0,0,Maintenance,2025-06-13 | Day | Maintenance,June-2025
2025-06-13,Day,P26B,swapped p-26b to p-26a pump due to discharge pressure falling off. | flushed out p-26b.,swapped p-26b to p-26a pump due to discharge pressure falling off. | flushed out p-26b.,0,0,0,0,0,1,1,0,Maintenance,2025-06-13 | Day | Maintenance,June-2025
2025-06-13,Day,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair) | bin 3 p-306a,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair) | bin 3 p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-06-13 | Day | Maintenance,June-2025
2025-06-13,Day,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-13 | Day | Maintenance,June-2025
2025-06-13,Day,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-13 | Day | Maintenance,June-2025
2025-06-14,Night,P203A,bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-14 | Night | Seal Failure,June-2025
2025-06-14,Night,P203B,bin 2 p-203-a seal replacement,bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-14 | Night | Seal Failure,June-2025
2025-06-14,Night,P204A,back flushed p-204-c lube oil cooler,back flushed p-204-c lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-14 | Night | Maintenance,June-2025
2025-06-14,Night,P204B,back flushed p-204-c lube oil cooler,back flushed p-204-c lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-14 | Night | Maintenance,June-2025
2025-06-14,Night,P204C,back flushed p-204-c lube oil cooler | back flushed p-204-c lube oil cooler,back flushed p-204-c lube oil cooler | back flushed p-204-c lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-14 | Night | Maintenance,June-2025
2025-06-14,Night,P204S,back flushed p-204-c lube oil cooler,back flushed p-204-c lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-14 | Night | Maintenance,June-2025
2025-06-15,Night,P203A,bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,bin 2 p-203-a seal replacement | bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-15 | Night | Seal Failure,June-2025
2025-06-15,Night,P203B,bin 2 p-203-a seal replacement,bin 2 p-203-a seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-06-15 | Night | Seal Failure,June-2025
2025-06-17,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-17 | Day | Seal Failure,June-2025
2025-06-17,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-17 | Day | Seal Failure,June-2025
2025-06-17,Night,P204B,finished loto on p204b and hung blind tags. purged to flare all night. ready for maintenance in the morning | bin #6 p-204b,finished loto on p204b and hung blind tags. purged to flare all night. ready for maintenance in the morning | bin #6 p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-06-17 | Night | Maintenance,June-2025
2025-06-17,Night,P306A,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair) | bin 3 p-306a,bin 3 p-306-a pump (pm/repair) | bin 3 p-306-a pump (pm/repair) | bin 3 p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-06-17 | Night | Maintenance,June-2025
2025-06-17,Night,P306B,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-17 | Night | Maintenance,June-2025
2025-06-17,Night,P306S,bin 3 p-306-a pump (pm/repair),bin 3 p-306-a pump (pm/repair),0,0,0,0,0,1,0,0,Maintenance,2025-06-17 | Night | Maintenance,June-2025
2025-06-17,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-17 | Night | Seal Failure,June-2025
2025-06-17,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-17 | Night | Seal Failure,June-2025
2025-06-18,Day,P204A,-backflushed p-204 a and c lube oil coolers | -backflushed p-204 a and c lube oil coolers,-backflushed p-204 a and c lube oil coolers | -backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-18 | Day | Maintenance,June-2025
2025-06-18,Day,P204B,bin 6 p204b- pump bowl repair. | -backflushed p-204 a and c lube oil coolers | bin 6 p-204b,bin 6 p204b- pump bowl repair. | -backflushed p-204 a and c lube oil coolers | bin 6 p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-06-18 | Day | Maintenance,June-2025
2025-06-18,Day,P204C,-backflushed p-204 a and c lube oil coolers,-backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-18 | Day | Maintenance,June-2025
2025-06-18,Day,P204S,-backflushed p-204 a and c lube oil coolers,-backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-18 | Day | Maintenance,June-2025
2025-06-18,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-18 | Day | Seal Failure,June-2025
2025-06-18,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-18 | Day | Seal Failure,June-2025
2025-06-19,Day,P204A,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-19 | Day | Maintenance,June-2025
2025-06-19,Day,P204B,backflushed p-204 a and c lube oil coolers | bin 6 p-204b,backflushed p-204 a and c lube oil coolers | bin 6 p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-06-19 | Day | Maintenance,June-2025
2025-06-19,Day,P204C,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-19 | Day | Maintenance,June-2025
2025-06-19,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-19 | Day | Maintenance,June-2025
2025-06-19,Night,P204C,flushed p-204c lube oil cooler,flushed p-204c lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-19 | Night | Maintenance,June-2025
2025-06-19,Night,P306A,p-306a | bin 3 p-306a pm,p-306a | bin 3 p-306a pm,0,0,0,0,0,1,0,0,Maintenance,2025-06-19 | Night | Maintenance,June-2025
2025-06-20,Day,P204A,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-20 | Day | Maintenance,June-2025
2025-06-20,Day,P204B,p-204b | bin 6 p-204b pump repair | backflushed p-204 a and c lube oil coolers | bin 6 p-204b,p-204b | bin 6 p-204b pump repair | backflushed p-204 a and c lube oil coolers | bin 6 p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-06-20 | Day | Maintenance,June-2025
2025-06-20,Day,P204C,flushed p-204c lube oil cooler | backflushed p-204 a and c lube oil coolers,flushed p-204c lube oil cooler | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-20 | Day | Maintenance,June-2025
2025-06-20,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-20 | Day | Maintenance,June-2025
2025-06-22,Day,P204A,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-22 | Day | Maintenance,June-2025
2025-06-22,Day,P204B,p-204b | bin 6 p-204b pump repair | backflushed p-204 a and c lube oil coolers | bin 6 p-204b,p-204b | bin 6 p-204b pump repair | backflushed p-204 a and c lube oil coolers | bin 6 p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-06-22 | Day | Maintenance,June-2025
2025-06-22,Day,P204C,flushed p-204c lube oil cooler | backflushed p-204 a and c lube oil coolers,flushed p-204c lube oil cooler | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-22 | Day | Maintenance,June-2025
2025-06-22,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-22 | Day | Maintenance,June-2025
2025-06-23,Day,P204A,flushed p-204a lube oil cooler,flushed p-204a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-23 | Day | Maintenance,June-2025
2025-06-24,Day,P201A,single source loto on p-201a,single source loto on p-201a,0,0,0,0,0,1,0,0,Maintenance,2025-06-24 | Day | Maintenance,June-2025
2025-06-24,Day,P62A,"loto p-62a n bin 2. | bin 2 p-62a check valve replacement | p-62a is on standby, but shaft was rolling in reverse, discharge block valve was closed to stop shaft from rolling in reverse. be aware and double check line up if swapping pumps, it has to be lined up if the pump needs to be started.","loto p-62a n bin 2. | bin 2 p-62a check valve replacement | p-62a is on standby, but shaft was rolling in reverse, discharge block valve was closed to stop shaft from rolling in reverse. be aware and double check line up if swapping pumps, it has to be lined up if the pump needs to be started.",0,0,0,0,0,1,1,0,Maintenance,2025-06-24 | Day | Maintenance,June-2025
2025-06-25,Day,P201A,pm competed for p-201a.,pm competed for p-201a.,0,0,0,0,0,1,0,0,Maintenance,2025-06-25 | Day | Maintenance,June-2025
2025-06-25,Day,P204A,flushed p-204a lube oil cooler,flushed p-204a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-06-25 | Day | Maintenance,June-2025
2025-06-25,Night,P62A,ivol maintenance changed out check valve on p-62a,ivol maintenance changed out check valve on p-62a,0,0,0,0,0,1,0,0,Maintenance,2025-06-25 | Night | Maintenance,June-2025
2025-06-26,Day,P204A,flushed p-204a/c lube oil coolers,flushed p-204a/c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-26 | Day | Maintenance,June-2025
2025-06-26,Day,P204C,flushed p-204a/c lube oil coolers,flushed p-204a/c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-26 | Day | Maintenance,June-2025
2025-06-27,Day,P204A,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-27 | Day | Maintenance,June-2025
2025-06-27,Day,P204B,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-27 | Day | Maintenance,June-2025
2025-06-27,Day,P204C,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-27 | Day | Maintenance,June-2025
2025-06-27,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-27 | Day | Maintenance,June-2025
2025-06-27,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-27 | Day | Seal Failure,June-2025
2025-06-27,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-27 | Day | Seal Failure,June-2025
2025-06-28,Day,P204A,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-28 | Day | Maintenance,June-2025
2025-06-28,Day,P204B,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-28 | Day | Maintenance,June-2025
2025-06-28,Day,P204C,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-28 | Day | Maintenance,June-2025
2025-06-28,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-06-28 | Day | Maintenance,June-2025
2025-06-28,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-28 | Day | Seal Failure,June-2025
2025-06-28,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-28 | Day | Seal Failure,June-2025
2025-06-28,Day,P45A,"p45a would not start, rotating repair | maintenance is here working on p45a. tommy and josh got the alpha pump back in standby and pressured up the seal pot on bravo.","p45a would not start, rotating repair | maintenance is here working on p45a. tommy and josh got the alpha pump back in standby and pressured up the seal pot on bravo.",0,0,0,0,0,1,1,0,Maintenance,2025-06-28 | Day | Maintenance,June-2025
2025-06-28,Day,P45B,"p-45b-pumped up seal pot | p45b seal pot pressure fell off. 210#. tried to swap pumps, but alpha would barely turn. called electrical and they checked the breaker and motor. they said they were good, had to be a pump issue.","p-45b-pumped up seal pot | p45b seal pot pressure fell off. 210#. tried to swap pumps, but alpha would barely turn. called electrical and they checked the breaker and motor. they said they were good, had to be a pump issue.",1,0,0,0,0,0,1,1,Seal Failure,2025-06-28 | Day | Seal Failure,June-2025
2025-06-29,Day,P204A,backflushed p-204 a and c lube oil coolers twice | backflushed p-204 a and c lube oil coolers twice,backflushed p-204 a and c lube oil coolers twice | backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-06-29 | Day | Maintenance,June-2025
2025-06-29,Day,P204B,backflushed p-204 a and c lube oil coolers twice,backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-06-29 | Day | Maintenance,June-2025
2025-06-29,Day,P204C,backflushed p-204 a and c lube oil coolers twice,backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-06-29 | Day | Maintenance,June-2025
2025-06-29,Day,P204S,backflushed p-204 a and c lube oil coolers twice,backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-06-29 | Day | Maintenance,June-2025
2025-06-29,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-29 | Day | Seal Failure,June-2025
2025-06-29,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-29 | Day | Seal Failure,June-2025
2025-06-30,Day,P204A,backflushed p-204 a and c lube oil coolers twice | backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c.,backflushed p-204 a and c lube oil coolers twice | backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c.,0,0,0,0,0,1,0,0,Maintenance,2025-06-30 | Day | Maintenance,June-2025
2025-06-30,Day,P204B,backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c.,backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c.,0,0,0,0,0,1,0,0,Maintenance,2025-06-30 | Day | Maintenance,June-2025
2025-06-30,Day,P204C,backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c.,backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c.,0,0,0,0,0,1,0,0,Maintenance,2025-06-30 | Day | Maintenance,June-2025
2025-06-30,Day,P204S,backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c.,backflushed p-204 a and c lube oil coolers twice | flushed lube oil coolers on p-204 a/c.,0,0,0,0,0,1,0,0,Maintenance,2025-06-30 | Day | Maintenance,June-2025
2025-06-30,Day,P308A,"13:13 p-308a offline. need screen cleaned. | 14:19 p-308a online. | 13:15 p-308b loto remove and online to bring down p-308a. | 13:25 p-308a loto for cleaning. | 14:12 p-308a loto remove and back online, p-308b back on standby.","13:13 p-308a offline. need screen cleaned. | 14:19 p-308a online. | 13:15 p-308b loto remove and online to bring down p-308a. | 13:25 p-308a loto for cleaning. | 14:12 p-308a loto remove and back online, p-308b back on standby.",0,0,0,0,0,1,1,0,Maintenance,2025-06-30 | Day | Maintenance,June-2025
2025-06-30,Day,P308B,"11:30 p-308b loto for screen cleaning. | 13:12 p-308b online. on dcs screen we have no run indication in house on this pump. | 14:20 p-308b offline. | 12:05 loto p-308b to clean strainer . | 13:15 p-308b loto remove and online to bring down p-308a. | 14:12 p-308a loto remove and back online, p-308b back on standby.","11:30 p-308b loto for screen cleaning. | 13:12 p-308b online. on dcs screen we have no run indication in house on this pump. | 14:20 p-308b offline. | 12:05 loto p-308b to clean strainer . | 13:15 p-308b loto remove and online to bring down p-308a. | 14:12 p-308a loto remove and back online, p-308b back on standby.",0,0,0,0,0,1,1,0,Maintenance,2025-06-30 | Day | Maintenance,June-2025
2025-06-30,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-30 | Day | Seal Failure,June-2025
2025-06-30,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-06-30 | Day | Seal Failure,June-2025
2025-06-30,Day,P601B,pulled p-601b for maintenance.,pulled p-601b for maintenance.,0,0,0,0,0,1,0,0,Maintenance,2025-06-30 | Day | Maintenance,June-2025
2025-07-01,Day,P204A,flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice | backflushed p-204 a and c lube oil coolers twice,flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice | backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-07-01 | Day | Maintenance,July-2025
2025-07-01,Day,P204B,flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice,flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-07-01 | Day | Maintenance,July-2025
2025-07-01,Day,P204C,flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice,flushed lube oil coolers on p-204 a/c. | flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-07-01 | Day | Maintenance,July-2025
2025-07-01,Day,P204S,flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice,flushed lube oil coolers on p-204 a/c. | backflushed p-204 a and c lube oil coolers twice,0,0,0,0,0,1,0,0,Maintenance,2025-07-01 | Day | Maintenance,July-2025
2025-07-01,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-01 | Day | Seal Failure,July-2025
2025-07-01,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-01 | Day | Seal Failure,July-2025
2025-07-02,Day,P204A,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P204B,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P204C,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P206A,"swapped p206 pumps. bravo is online, alpha is single source loto'd for pm. racked breaker back in on alpha. pm complete.","swapped p206 pumps. bravo is online, alpha is single source loto'd for pm. racked breaker back in on alpha. pm complete.",0,0,0,0,0,1,1,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P206B,"swapped p206 pumps. bravo is online, alpha is single source loto'd for pm. racked breaker back in on alpha. pm complete.","swapped p206 pumps. bravo is online, alpha is single source loto'd for pm. racked breaker back in on alpha. pm complete.",0,0,0,0,0,1,1,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P23A,swapped from p-23a to p-23b. locked out p-23a for trouble shooting and possible repairs. | p-23a (trouble shoot / repair if needed) | bin 1 p-23 | p-23a was pulled. | bin 1 p-23a,swapped from p-23a to p-23b. locked out p-23a for trouble shooting and possible repairs. | p-23a (trouble shoot / repair if needed) | bin 1 p-23 | p-23a was pulled. | bin 1 p-23a,0,0,0,0,0,1,1,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P23B,swapped from p-23a to p-23b. locked out p-23a for trouble shooting and possible repairs. | p-23b @ 45 strokes. | bin 1 p-23 | cut strokes on p-23b from 45 to 30.,swapped from p-23a to p-23b. locked out p-23a for trouble shooting and possible repairs. | p-23b @ 45 strokes. | bin 1 p-23 | cut strokes on p-23b from 45 to 30.,0,0,0,0,0,1,1,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P27A,full loto on p27a for vibration. pull strainer. bin 3. still purging with n2 to flare | bin #3 p-27 vibrations | disconnected n2 purge and blocked in flare line on p-27 b,full loto on p27a for vibration. pull strainer. bin 3. still purging with n2 to flare | bin #3 p-27 vibrations | disconnected n2 purge and blocked in flare line on p-27 b,0,0,0,0,0,1,0,0,Maintenance,2025-07-02 | Day | Maintenance,July-2025
2025-07-02,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-02 | Day | Seal Failure,July-2025
2025-07-02,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-02 | Day | Seal Failure,July-2025
2025-07-03,Day,P204A,flushed p-204a/c lube oil coolers. | backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,flushed p-204a/c lube oil coolers. | backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P204B,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P204C,flushed p-204a/c lube oil coolers. | backflushed p-204 a and c lube oil coolers,flushed p-204a/c lube oil coolers. | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P208A,9:00ish- swapped p208 pumps for pm on alpha. bravo is running.,9:00ish- swapped p208 pumps for pm on alpha. bravo is running.,0,0,0,0,0,1,1,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P208B,9:00ish- swapped p208 pumps for pm on alpha. bravo is running.,9:00ish- swapped p208 pumps for pm on alpha. bravo is running.,0,0,0,0,0,1,1,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P208S,9:00ish- swapped p208 pumps for pm on alpha. bravo is running.,9:00ish- swapped p208 pumps for pm on alpha. bravo is running.,0,0,0,0,0,1,1,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P27A,cleared loto on p27a. dew point is -71.2c. puff purged 3x to flare. chilling down,cleared loto on p27a. dew point is -71.2c. puff purged 3x to flare. chilling down,0,0,0,0,0,1,0,0,Maintenance,2025-07-03 | Day | Maintenance,July-2025
2025-07-03,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-03 | Day | Seal Failure,July-2025
2025-07-03,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-03 | Day | Seal Failure,July-2025
2025-07-03,Night,P208A,swapped to p-208b for pm on p208a,swapped to p-208b for pm on p208a,0,0,0,0,0,1,1,0,Maintenance,2025-07-03 | Night | Maintenance,July-2025
2025-07-03,Night,P208B,swapped to p-208b for pm on p208a,swapped to p-208b for pm on p208a,0,0,0,0,0,1,1,0,Maintenance,2025-07-03 | Night | Maintenance,July-2025
2025-07-04,Day,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-04 | Day | Seal Failure,July-2025
2025-07-04,Day,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-04 | Day | Seal Failure,July-2025
2025-07-04,Day,P45A,"attempted to swap to p45a due to p45b seal pot losing pressure, p45a will not run. rotating will fix in the morning | attempted start of p45a due to issues with b pump pressurized seal pot. mechanical and electrical both troubleshot and determined mechanical problem in need of removal. | loto with eip on p45a to remove the pump and repair. n2 sweep currently on. | bin 3 p45a repair | bin#3 p45a","attempted to swap to p45a due to p45b seal pot losing pressure, p45a will not run. rotating will fix in the morning | attempted start of p45a due to issues with b pump pressurized seal pot. mechanical and electrical both troubleshot and determined mechanical problem in need of removal. | loto with eip on p45a to remove the pump and repair. n2 sweep currently on. | bin 3 p45a repair | bin#3 p45a",1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-04 | Day | Seal Failure, Maintenance",July-2025
2025-07-04,Day,P45B,"attempted to swap to p45a due to p45b seal pot losing pressure, p45a will not run. rotating will fix in the morning | p45b pressurized seal pot was pumped up to the necessary pressure.","attempted to swap to p45a due to p45b seal pot losing pressure, p45a will not run. rotating will fix in the morning | p45b pressurized seal pot was pumped up to the necessary pressure.",1,0,0,0,0,0,1,1,Seal Failure,2025-07-04 | Day | Seal Failure,July-2025
2025-07-05,Day,P204C,flushed p-204c lube oil cooler,flushed p-204c lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-07-05 | Day | Maintenance,July-2025
2025-07-05,Day,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-05 | Day | Seal Failure,July-2025
2025-07-05,Day,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-05 | Day | Seal Failure,July-2025
2025-07-05,Day,P45A,"rotating pulled p-45a pump from bowl (plan is to work pump in house & reinstall when ready) | p-45a | bin 3 p-45a seal/bearing repair | extended permit for p45a. | permit to insulate p45a. | cleared loto for bin #3, p45a pump for repair. o2 free and currently has n2 sweep to flare for dryout.","rotating pulled p-45a pump from bowl (plan is to work pump in house & reinstall when ready) | p-45a | bin 3 p-45a seal/bearing repair | extended permit for p45a. | permit to insulate p45a. | cleared loto for bin #3, p45a pump for repair. o2 free and currently has n2 sweep to flare for dryout.",1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-07-05 | Day | Seal Failure, Maintenance",July-2025
2025-07-06,Day,P204A,flushed p-204a lube oil cooler,flushed p-204a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-07-06 | Day | Maintenance,July-2025
2025-07-06,Day,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-06 | Day | Seal Failure,July-2025
2025-07-06,Day,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-06 | Day | Seal Failure,July-2025
2025-07-07,Day,P208A,fc-7050 – p-208 min flow (bypassed because of plugging upstream of inlet block valve) | closed p208 discharge control valve fv7050 bypass.,fc-7050 – p-208 min flow (bypassed because of plugging upstream of inlet block valve) | closed p208 discharge control valve fv7050 bypass.,0,0,0,0,1,0,1,1,Flow Issue,2025-07-07 | Day | Flow Issue,July-2025
2025-07-07,Day,P208B,fc-7050 – p-208 min flow (bypassed because of plugging upstream of inlet block valve) | closed p208 discharge control valve fv7050 bypass.,fc-7050 – p-208 min flow (bypassed because of plugging upstream of inlet block valve) | closed p208 discharge control valve fv7050 bypass.,0,0,0,0,1,0,1,1,Flow Issue,2025-07-07 | Day | Flow Issue,July-2025
2025-07-07,Day,P208S,fc-7050 – p-208 min flow (bypassed because of plugging upstream of inlet block valve) | closed p208 discharge control valve fv7050 bypass.,fc-7050 – p-208 min flow (bypassed because of plugging upstream of inlet block valve) | closed p208 discharge control valve fv7050 bypass.,0,0,0,0,1,0,1,1,Flow Issue,2025-07-07 | Day | Flow Issue,July-2025
2025-07-07,Day,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-07 | Day | Seal Failure,July-2025
2025-07-07,Day,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-07 | Day | Seal Failure,July-2025
2025-07-07,Day,P45A,rotating performed cold alignment on p-45a & pump was test ran on total kickback | swapped p45 pumps from b to a. pumped up b seal pot to 330#’s.,rotating performed cold alignment on p-45a & pump was test ran on total kickback | swapped p45 pumps from b to a. pumped up b seal pot to 330#’s.,0,0,0,0,1,0,1,1,Flow Issue,2025-07-07 | Day | Flow Issue,July-2025
2025-07-07,Day,P5A,loto’d p-5-b,loto’d p-5-b,0,0,0,0,0,1,0,0,Maintenance,2025-07-07 | Day | Maintenance,July-2025
2025-07-07,Day,P5B,loto’d p-5-b | loto’d p-5-b | p-5b | bin 1 p-5b,loto’d p-5-b | loto’d p-5-b | p-5b | bin 1 p-5b,0,0,0,0,0,1,0,0,Maintenance,2025-07-07 | Day | Maintenance,July-2025
2025-07-07,Night,P5B,p-5b is locked out.,p-5b is locked out.,0,0,0,0,0,1,0,0,Maintenance,2025-07-07 | Night | Maintenance,July-2025
2025-07-08,Night,P71A,swapped to p-71a (p-71b offline for pm) | p-71a – bypass open to keep up with flow,swapped to p-71a (p-71b offline for pm) | p-71a – bypass open to keep up with flow,0,0,0,0,0,1,1,0,Maintenance,2025-07-08 | Night | Maintenance,July-2025
2025-07-08,Night,P71B,swapped to p-71a (p-71b offline for pm) | single source loto on p-71b for pm,swapped to p-71a (p-71b offline for pm) | single source loto on p-71b for pm,0,0,0,0,0,1,1,0,Maintenance,2025-07-08 | Night | Maintenance,July-2025
2025-07-09,Day,P203A,swapped p-203a to p-203b. (t-206 reflux pumps) | swapped p203a to b for pm on days. left in standby in case needed,swapped p-203a to p-203b. (t-206 reflux pumps) | swapped p203a to b for pm on days. left in standby in case needed,0,0,0,0,0,1,1,0,Maintenance,2025-07-09 | Day | Maintenance,July-2025
2025-07-09,Day,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-09 | Day | Seal Failure,July-2025
2025-07-09,Day,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-09 | Day | Seal Failure,July-2025
2025-07-09,Day,P71B,single source loto on p-71b for pm | unlocked and racked back in p-71b,single source loto on p-71b for pm | unlocked and racked back in p-71b,0,0,0,0,0,1,0,0,Maintenance,2025-07-09 | Day | Maintenance,July-2025
2025-07-10,Day,P204A,p-204a & p-204c are running on total kickback,p-204a & p-204c are running on total kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-07-10 | Day | Flow Issue,July-2025
2025-07-10,Day,P204C,p-204a & p-204c are running on total kickback,p-204a & p-204c are running on total kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-07-10 | Day | Flow Issue,July-2025
2025-07-10,Day,P26A,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before it’s repairs incase it’s needed before then.,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before it’s repairs incase it’s needed before then.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-07-10 | Day | Seal Failure, Maintenance",July-2025
2025-07-10,Day,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-10 | Day | Seal Failure,July-2025
2025-07-10,Day,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-10 | Day | Seal Failure,July-2025
2025-07-10,Day,P71B,single source loto on p-71b for pm,single source loto on p-71b for pm,0,0,0,0,0,1,0,0,Maintenance,2025-07-10 | Day | Maintenance,July-2025
2025-07-11,Day,P204A,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers | backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-11 | Day | Maintenance,July-2025
2025-07-11,Day,P204B,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-11 | Day | Maintenance,July-2025
2025-07-11,Day,P204C,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-11 | Day | Maintenance,July-2025
2025-07-11,Day,P204S,backflushed p-204 a and c lube oil coolers,backflushed p-204 a and c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-11 | Day | Maintenance,July-2025
2025-07-11,Day,P45A,"pressured up the seal pot for p-45a | p-45 a lost seal pot pressure, pressured back up and holding now. | p-45 a lost seal pot pressure, pressured back up and holding now. | tried to swap to p45b because p45a seal pot is bleeding down, but p45b started to leak so swapped back to p45a.","pressured up the seal pot for p-45a | p-45 a lost seal pot pressure, pressured back up and holding now. | p-45 a lost seal pot pressure, pressured back up and holding now. | tried to swap to p45b because p45a seal pot is bleeding down, but p45b started to leak so swapped back to p45a.",1,0,0,0,0,0,1,1,Seal Failure,2025-07-11 | Day | Seal Failure,July-2025
2025-07-11,Day,P45B,"p-45 a lost seal pot pressure, pressured back up and holding now. | tried to swap to p45b because p45a seal pot is bleeding down, but p45b started to leak so swapped back to p45a.","p-45 a lost seal pot pressure, pressured back up and holding now. | tried to swap to p45b because p45a seal pot is bleeding down, but p45b started to leak so swapped back to p45a.",1,0,0,0,0,0,1,1,Seal Failure,2025-07-11 | Day | Seal Failure,July-2025
2025-07-11,Day,P45S,"p-45 a lost seal pot pressure, pressured back up and holding now.","p-45 a lost seal pot pressure, pressured back up and holding now.",1,0,0,0,0,0,0,1,Seal Failure,2025-07-11 | Day | Seal Failure,July-2025
2025-07-11,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-11 | Day | Seal Failure,July-2025
2025-07-11,Night,P204A,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-11 | Night | Maintenance,July-2025
2025-07-11,Night,P204C,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-11 | Night | Maintenance,July-2025
2025-07-11,Night,P26A,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-11 | Night | Seal Failure, Maintenance",July-2025
2025-07-11,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-11 | Night | Seal Failure,July-2025
2025-07-11,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-11 | Night | Seal Failure,July-2025
2025-07-11,Night,P45A,1945. p45a losing seal pot pressure. swapped to bravo and pump was leaking behind insulation. swapped back to alpha and blocked in bravo. i pressured up seal pot on alpha. incident entered and environmental notified.,1945. p45a losing seal pot pressure. swapped to bravo and pump was leaking behind insulation. swapped back to alpha and blocked in bravo. i pressured up seal pot on alpha. incident entered and environmental notified.,1,0,0,0,0,0,1,1,Seal Failure,2025-07-11 | Night | Seal Failure,July-2025
2025-07-11,Night,P45B,safety and environmental master incident no.34054 p45b | maintenance came out and tried to work on it. will be back in the morning to pull pump. full loto on p45b. purging to flare with n2. | bin 2 p45b leak repair,safety and environmental master incident no.34054 p45b | maintenance came out and tried to work on it. will be back in the morning to pull pump. full loto on p45b. purging to flare with n2. | bin 2 p45b leak repair,0,0,0,0,0,1,0,0,Maintenance,2025-07-11 | Night | Maintenance,July-2025
2025-07-12,Night,P204A,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-12 | Night | Maintenance,July-2025
2025-07-12,Night,P204C,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-12 | Night | Maintenance,July-2025
2025-07-12,Night,P26A,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-12 | Night | Seal Failure, Maintenance",July-2025
2025-07-12,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-12 | Night | Seal Failure,July-2025
2025-07-12,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-12 | Night | Seal Failure,July-2025
2025-07-12,Night,P45B,"maintenance worked on p45b again. had to replace pump gasket, again. 10:40 pm- dew point was-71c. puff purged 3x to flare. pump is holding tower pressure. started to chill down. cleared loto and had electrical energize breaker and the pump started. troy with electrical came out. the contact was stuck in the bucket. got it fixed, pump is in standby.","maintenance worked on p45b again. had to replace pump gasket, again. 10:40 pm- dew point was-71c. puff purged 3x to flare. pump is holding tower pressure. started to chill down. cleared loto and had electrical energize breaker and the pump started. troy with electrical came out. the contact was stuck in the bucket. got it fixed, pump is in standby.",0,0,0,0,0,1,1,0,Maintenance,2025-07-12 | Night | Maintenance,July-2025
2025-07-13,Day,P45A,p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | insulators worked on p-45 b today,p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | insulators worked on p-45 b today,1,0,0,0,0,0,0,1,Seal Failure,2025-07-13 | Day | Seal Failure,July-2025
2025-07-13,Day,P45B,p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | insulators worked on p-45 b today | insulators worked on p-45 b today,p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | insulators worked on p-45 b today | insulators worked on p-45 b today,1,0,0,0,0,0,0,1,Seal Failure,2025-07-13 | Day | Seal Failure,July-2025
2025-07-13,Day,P45S,p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | insulators worked on p-45 b today,p-45 a continues to loose seal pot pressure but has slowed down a lot only needed to be pressed up twice. | insulators worked on p-45 b today,1,0,0,0,0,0,0,1,Seal Failure,2025-07-13 | Day | Seal Failure,July-2025
2025-07-13,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-13 | Day | Seal Failure,July-2025
2025-07-13,Night,P204A,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-13 | Night | Maintenance,July-2025
2025-07-13,Night,P204C,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-13 | Night | Maintenance,July-2025
2025-07-13,Night,P26A,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-13 | Night | Seal Failure, Maintenance",July-2025
2025-07-13,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-13 | Night | Seal Failure,July-2025
2025-07-13,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-13 | Night | Seal Failure,July-2025
2025-07-14,Day,P400B,"got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning.","got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning.",0,0,0,0,0,1,0,0,Maintenance,2025-07-14 | Day | Maintenance,July-2025
