date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-07-14,Day,P400C,"got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning. | got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning.","got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning. | got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning.",0,0,0,0,0,1,0,0,Maintenance,2025-07-14 | Day | Maintenance,July-2025
2025-07-14,Day,P400D,"got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning.","got eip package ready for the lockout of p-400-c, maintenance is going to get started on that tomorrow morning.",0,0,0,0,0,1,0,0,Maintenance,2025-07-14 | Day | Maintenance,July-2025
2025-07-14,Day,P58A,swapped p-58 pumps (from b to a) so rotation can do pm on b,swapped p-58 pumps (from b to a) so rotation can do pm on b,0,0,0,0,0,1,1,0,Maintenance,2025-07-14 | Day | Maintenance,July-2025
2025-07-14,Day,P58B,swapped p-58 pumps (from b to a) so rotation can do pm on b,swapped p-58 pumps (from b to a) so rotation can do pm on b,0,0,0,0,0,1,1,0,Maintenance,2025-07-14 | Day | Maintenance,July-2025
2025-07-14,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-14 | Day | Seal Failure,July-2025
2025-07-14,Night,P204A,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-14 | Night | Maintenance,July-2025
2025-07-14,Night,P204C,flushed p-204a/c lube oil coolers.,flushed p-204a/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-14 | Night | Maintenance,July-2025
2025-07-14,Night,P26A,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,p-26a is blocked in currently. there will be a seal replacement coming up. will loto the pump the shift before its repairs incase it’s needed before then. | p-26a is out of service but will stay in standby until it’s time for repairs.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-14 | Night | Seal Failure, Maintenance",July-2025
2025-07-14,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-14 | Night | Seal Failure,July-2025
2025-07-14,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-14 | Night | Seal Failure,July-2025
2025-07-15,Day,P26A,locked out p-26a. | bin 4 p-26a,locked out p-26a. | bin 4 p-26a,0,0,0,0,0,1,0,0,Maintenance,2025-07-15 | Day | Maintenance,July-2025
2025-07-15,Day,P400B,"locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time. | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time.","locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time. | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time.",0,0,0,0,0,1,1,0,Maintenance,2025-07-15 | Day | Maintenance,July-2025
2025-07-15,Day,P400C,"locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time.","locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time.",0,0,0,0,0,1,1,0,Maintenance,2025-07-15 | Day | Maintenance,July-2025
2025-07-15,Day,P400D,"locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time. | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time.","locked out pump 400-c in the fire water pump house, maintenance got the leaked fixed. (p-400-c is unlocked and back in auto) | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time. | due to action using the hydrant p-400-b and p-400-d were turned on several times today, i went and turned them off each time.",0,0,0,0,0,1,1,0,Maintenance,2025-07-15 | Day | Maintenance,July-2025
2025-07-15,Day,P45A,p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out.,p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-15 | Day | Seal Failure, Maintenance",July-2025
2025-07-15,Day,P45B,p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out. | p-45b will be locked back out and reworked tomorrow.,p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out. | p-45b will be locked back out and reworked tomorrow.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-15 | Day | Seal Failure, Maintenance",July-2025
2025-07-15,Day,P45S,p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out.,p-45 a lost seal pot pressure. pressured back up but the board wanted the pumps swapped. | attempted to start p-45 b but the shaft is spinning slow. maintenance tried multiple time and is currently timed out.,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-15 | Day | Seal Failure, Maintenance",July-2025
2025-07-15,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-15 | Day | Seal Failure,July-2025
2025-07-15,Night,P30A,verified mrtg mov's are in remote. p30 seal pot pressure,verified mrtg mov's are in remote. p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-15 | Night | Seal Failure,July-2025
2025-07-15,Night,P30B,verified mrtg mov's are in remote. p30 seal pot pressure,verified mrtg mov's are in remote. p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-15 | Night | Seal Failure,July-2025
2025-07-15,Night,P45B,locked out p45b again for maintenance to troubleshoot and repair. still purging with n2 to flare. | bin2- p45b troubleshoot/repair.,locked out p45b again for maintenance to troubleshoot and repair. still purging with n2 to flare. | bin2- p45b troubleshoot/repair.,0,0,0,0,0,1,0,0,Maintenance,2025-07-15 | Night | Maintenance,July-2025
2025-07-15,Night,P5B,p-5b loto removed and back in standby.,p-5b loto removed and back in standby.,0,0,0,0,0,1,1,0,Maintenance,2025-07-15 | Night | Maintenance,July-2025
2025-07-16,Day,P45A,pumped up the seal pot on p-45a as needed | finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again.,pumped up the seal pot on p-45a as needed | finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-07-16 | Day | Seal Failure, Maintenance",July-2025
2025-07-16,Day,P45B,p-45b ran uncoupled with no issues | finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again. | finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again.,p-45b ran uncoupled with no issues | finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again. | finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-07-16 | Day | Seal Failure, Maintenance",July-2025
2025-07-16,Day,P45S,finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again.,finished loto on p-45 b and depressured it for maintenance. also found a seal leak on p-45 b again.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-07-16 | Day | Seal Failure, Maintenance",July-2025
2025-07-16,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-16 | Day | Seal Failure,July-2025
2025-07-16,Day,P70A,locked out p-70a for pm. it is now back in service and in standby.,locked out p-70a for pm. it is now back in service and in standby.,0,0,0,0,0,1,1,0,Maintenance,2025-07-16 | Day | Maintenance,July-2025
2025-07-16,Night,P203B,the seal pot pressure on p203b is trending down.,the seal pot pressure on p203b is trending down.,1,0,0,0,0,0,0,1,Seal Failure,2025-07-16 | Night | Seal Failure,July-2025
2025-07-16,Night,P30A,verified mrtg mov's are in remote. p30 seal pot pressure,verified mrtg mov's are in remote. p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-16 | Night | Seal Failure,July-2025
2025-07-16,Night,P30B,verified mrtg mov's are in remote. p30 seal pot pressure,verified mrtg mov's are in remote. p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-16 | Night | Seal Failure,July-2025
2025-07-17,Day,P45A,pumped up the seal pot on p-45a as needed | started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | pumped up seal pot on p-45 a | pumped up seal pot on p-45 a,pumped up the seal pot on p-45a as needed | started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | pumped up seal pot on p-45 a | pumped up seal pot on p-45 a,0,0,0,0,0,1,0,0,Maintenance,2025-07-17 | Day | Maintenance,July-2025
2025-07-17,Day,P45B,started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | pumped up seal pot on p-45 a | bin 2- p-45b | puff purged p45b to flare and lined up to chill down.,started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | pumped up seal pot on p-45 a | bin 2- p-45b | puff purged p45b to flare and lined up to chill down.,0,0,0,0,0,1,0,0,Maintenance,2025-07-17 | Day | Maintenance,July-2025
2025-07-17,Day,P45S,started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | pumped up seal pot on p-45 a,started n2 purge/ dry out on p-45 b at 1:30 per maintenance. | pumped up seal pot on p-45 a,0,0,0,0,0,1,0,0,Maintenance,2025-07-17 | Day | Maintenance,July-2025
2025-07-17,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-17 | Day | Seal Failure,July-2025
2025-07-17,Day,P673B,locked out nh3 heater on p-673b (north #1) | having issues getting the air stopped going through the nh3 heater on p-673b. will push the heater replacement job until next week. | 1: p-673b heater (install heater),locked out nh3 heater on p-673b (north #1) | having issues getting the air stopped going through the nh3 heater on p-673b. will push the heater replacement job until next week. | 1: p-673b heater (install heater),0,0,0,0,0,1,0,0,Maintenance,2025-07-17 | Day | Maintenance,July-2025
2025-07-17,Night,P30A,verified mrtg mov's are in remote. p30 seal pot pressure,verified mrtg mov's are in remote. p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-17 | Night | Seal Failure,July-2025
2025-07-17,Night,P30B,verified mrtg mov's are in remote. p30 seal pot pressure,verified mrtg mov's are in remote. p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-17 | Night | Seal Failure,July-2025
2025-07-19,Day,P204A,flushed p-204a/c lube oil coolers,flushed p-204a/c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-19 | Day | Maintenance,July-2025
2025-07-19,Day,P204C,flushed p-204a/c lube oil coolers,flushed p-204a/c lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-07-19 | Day | Maintenance,July-2025
2025-07-19,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-07-19 | Day | Seal Failure,July-2025
2025-07-19,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-07-19 | Day | Seal Failure,July-2025
2025-07-20,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-07-20 | Day | Seal Failure,July-2025
2025-07-20,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-07-20 | Day | Seal Failure,July-2025
2025-07-20,Day,P35A,"p-35a tripped, p-35b online (rotating called out to trouble shoot lube oil turbine)","p-35a tripped, p-35b online (rotating called out to trouble shoot lube oil turbine)",0,0,0,1,0,0,1,1,Trip,2025-07-20 | Day | Trip,July-2025
2025-07-20,Day,P35B,"p-35a tripped, p-35b online (rotating called out to trouble shoot lube oil turbine)","p-35a tripped, p-35b online (rotating called out to trouble shoot lube oil turbine)",0,0,0,1,0,0,1,1,Trip,2025-07-20 | Day | Trip,July-2025
2025-07-20,Night,P35A,"c-1 lube oil turbine p-35a tripped, p-35b online","c-1 lube oil turbine p-35a tripped, p-35b online",0,0,0,1,0,0,1,1,Trip,2025-07-20 | Night | Trip,July-2025
2025-07-20,Night,P35B,"c-1 lube oil turbine p-35a tripped, p-35b online","c-1 lube oil turbine p-35a tripped, p-35b online",0,0,0,1,0,0,1,1,Trip,2025-07-20 | Night | Trip,July-2025
2025-07-21,Day,P23C,swapped p23c to p23d | shutdown p-23c for pm and pump had a seal leak. 23c is loto’d | bin-1 p-23c,swapped p23c to p23d | shutdown p-23c for pm and pump had a seal leak. 23c is loto’d | bin-1 p-23c,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-07-21 | Day | Seal Failure, Maintenance",July-2025
2025-07-21,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-07-21 | Day | Seal Failure,July-2025
2025-07-21,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-07-21 | Day | Seal Failure,July-2025
2025-07-21,Day,P45B,"tested p45b using chill down line. test was successful. lined it up again using through pump discharge. the pump put out about 10 #’s less discharge pressure than normal. i was then closed completely, dumped to flare, and used steam hose on the external pump bowl to eliminate anything that may have remained to flare. insulators are now finishing their work to allow a chill down for start. | p-45b is chilling down","tested p45b using chill down line. test was successful. lined it up again using through pump discharge. the pump put out about 10 #’s less discharge pressure than normal. i was then closed completely, dumped to flare, and used steam hose on the external pump bowl to eliminate anything that may have remained to flare. insulators are now finishing their work to allow a chill down for start. | p-45b is chilling down",0,0,1,0,0,0,0,1,Pressure Issue,2025-07-21 | Day | Pressure Issue,July-2025
2025-07-21,Day,P76A,loto sv-136 @ p-76 b,loto sv-136 @ p-76 b,0,0,0,0,0,1,0,0,Maintenance,2025-07-21 | Day | Maintenance,July-2025
2025-07-21,Day,P76B,loto sv-136 @ p-76 b | loto sv-136 @ p-76 b,loto sv-136 @ p-76 b | loto sv-136 @ p-76 b,0,0,0,0,0,1,0,0,Maintenance,2025-07-21 | Day | Maintenance,July-2025
2025-07-21,Day,P8B,"racked out p-8b, so that rotating could perform a pm, then after they were done i got it racked back in","racked out p-8b, so that rotating could perform a pm, then after they were done i got it racked back in",0,0,0,0,0,1,0,0,Maintenance,2025-07-21 | Day | Maintenance,July-2025
2025-07-22,Day,P204B,flushed p-204b/c lube oil coolers.,flushed p-204b/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-22 | Day | Maintenance,July-2025
2025-07-22,Day,P204C,flushed p-204b/c lube oil coolers.,flushed p-204b/c lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-07-22 | Day | Maintenance,July-2025
2025-07-22,Day,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-22 | Day | Seal Failure,July-2025
2025-07-22,Day,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-07-22 | Day | Seal Failure,July-2025
2025-07-22,Day,P45A,"p-45a seal pot pressured up | de-pressured p45a, single source loto on motor. maintenance repaired plug on seal case. lined back up and chilling down, breaker is energized.","p-45a seal pot pressured up | de-pressured p45a, single source loto on motor. maintenance repaired plug on seal case. lined back up and chilling down, breaker is energized.",0,0,0,0,0,1,0,0,Maintenance,2025-07-22 | Day | Maintenance,July-2025
2025-07-23,Day,P204A,"swapped p-204a to p-204b | swapped p204a to p204b. • maintenance performed pm on p204a. task was completed, pump is chilling down, and back in standby mode. • contractors took down scaffolding in demethanizer area near c12. • worked on car seal list. approximately 70% done. • requested parts for sample stations, work orders for xv7032 work and reconnect methane sweep rotameter for t206 flare subheader, • rounds • samples • housekeeping loto’s • bin 2 sv-6676 e-58 reboilers psm inspection/testing bypasses in use e601 refrigerant level control valve lv6006.","swapped p-204a to p-204b | swapped p204a to p204b. • maintenance performed pm on p204a. task was completed, pump is chilling down, and back in standby mode. • contractors took down scaffolding in demethanizer area near c12. • worked on car seal list. approximately 70% done. • requested parts for sample stations, work orders for xv7032 work and reconnect methane sweep rotameter for t206 flare subheader, • rounds • samples • housekeeping loto’s • bin 2 sv-6676 e-58 reboilers psm inspection/testing bypasses in use e601 refrigerant level control valve lv6006.",0,0,0,0,0,1,1,0,Maintenance,2025-07-23 | Day | Maintenance,July-2025
2025-07-23,Day,P204B,"swapped p-204a to p-204b | swapped p204a to p204b. • maintenance performed pm on p204a. task was completed, pump is chilling down, and back in standby mode. • contractors took down scaffolding in demethanizer area near c12. • worked on car seal list. approximately 70% done. • requested parts for sample stations, work orders for xv7032 work and reconnect methane sweep rotameter for t206 flare subheader, • rounds • samples • housekeeping loto’s • bin 2 sv-6676 e-58 reboilers psm inspection/testing bypasses in use e601 refrigerant level control valve lv6006.","swapped p-204a to p-204b | swapped p204a to p204b. • maintenance performed pm on p204a. task was completed, pump is chilling down, and back in standby mode. • contractors took down scaffolding in demethanizer area near c12. • worked on car seal list. approximately 70% done. • requested parts for sample stations, work orders for xv7032 work and reconnect methane sweep rotameter for t206 flare subheader, • rounds • samples • housekeeping loto’s • bin 2 sv-6676 e-58 reboilers psm inspection/testing bypasses in use e601 refrigerant level control valve lv6006.",0,0,0,0,0,1,1,0,Maintenance,2025-07-23 | Day | Maintenance,July-2025
2025-07-24,Day,P45A,swapped p-45a to p-45b. | swapped p45a for b. p45a needs to be drained to flare and motor locked out.,swapped p-45a to p-45b. | swapped p45a for b. p45a needs to be drained to flare and motor locked out.,0,0,0,0,0,1,1,0,Maintenance,2025-07-24 | Day | Maintenance,July-2025
2025-07-25,Night,P204A,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-25 | Night | Maintenance,July-2025
2025-07-25,Night,P204B,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-25 | Night | Maintenance,July-2025
2025-07-25,Night,P204C,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-25 | Night | Maintenance,July-2025
2025-07-25,Night,P204S,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-25 | Night | Maintenance,July-2025
2025-07-26,Day,P1A,p-1b discharge pressure is dropping below 85psi during dox backwash sequence and causing p-1a to kick on. | put p-1a in the off position while we did a backwash then placed it back in auto.,p-1b discharge pressure is dropping below 85psi during dox backwash sequence and causing p-1a to kick on. | put p-1a in the off position while we did a backwash then placed it back in auto.,0,0,1,0,0,0,1,1,Pressure Issue,2025-07-26 | Day | Pressure Issue,July-2025
2025-07-26,Day,P1B,p-1b discharge pressure is dropping below 85psi during dox backwash sequence and causing p-1a to kick on.,p-1b discharge pressure is dropping below 85psi during dox backwash sequence and causing p-1a to kick on.,0,0,1,0,0,0,0,1,Pressure Issue,2025-07-26 | Day | Pressure Issue,July-2025
2025-07-26,Day,P204A,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-26 | Day | Maintenance,July-2025
2025-07-26,Day,P204B,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-26 | Day | Maintenance,July-2025
2025-07-26,Day,P204C,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-26 | Day | Maintenance,July-2025
2025-07-26,Day,P204S,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-26 | Day | Maintenance,July-2025
2025-07-26,Day,P45A,p-45b seal pot pressure began to fall out. swapped to p-45a. | lv5033 on p45a/b,p-45b seal pot pressure began to fall out. swapped to p-45a. | lv5033 on p45a/b,1,0,0,0,0,0,1,1,Seal Failure,2025-07-26 | Day | Seal Failure,July-2025
2025-07-26,Day,P45B,"p-45b seal pot pressure began to fall out. swapped to p-45a. | 4:30 am - p45b seal pot pressure fell off, swapped to alpha. pump flow kept falling off. flared from pump case and vent multiple times. had to flare off bottom of t16, tower was flooding, blocked in. tried to get bravo back up and shaft wouldn't spin, something freezing it up. tommy came out and steamed bravo until we got it freed up. opened bypass on pump discharge, fv5033, 100%. finally got it stabilized somewhat. everyone came over to help out. | lv5033 on p45a/b","p-45b seal pot pressure began to fall out. swapped to p-45a. | 4:30 am - p45b seal pot pressure fell off, swapped to alpha. pump flow kept falling off. flared from pump case and vent multiple times. had to flare off bottom of t16, tower was flooding, blocked in. tried to get bravo back up and shaft wouldn't spin, something freezing it up. tommy came out and steamed bravo until we got it freed up. opened bypass on pump discharge, fv5033, 100%. finally got it stabilized somewhat. everyone came over to help out. | lv5033 on p45a/b",1,0,0,0,0,0,1,1,Seal Failure,2025-07-26 | Day | Seal Failure,July-2025
2025-07-27,Day,P204A,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-27 | Day | Maintenance,July-2025
2025-07-27,Day,P204B,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-27 | Day | Maintenance,July-2025
2025-07-27,Day,P204C,flushed p-204c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,flushed p-204c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-27 | Day | Maintenance,July-2025
2025-07-27,Day,P204S,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-27 | Day | Maintenance,July-2025
2025-07-28,Day,P204A,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-28 | Day | Maintenance,July-2025
2025-07-28,Day,P204B,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-28 | Day | Maintenance,July-2025
2025-07-28,Day,P204C,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-28 | Day | Maintenance,July-2025
2025-07-28,Day,P204S,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-28 | Day | Maintenance,July-2025
2025-07-28,Day,P23C,p-23c pulled for repairs by ivol maintenance. | p-23c (upcoming seal repar) | bin-1 p-23c | bin 1 p-23c,p-23c pulled for repairs by ivol maintenance. | p-23c (upcoming seal repar) | bin-1 p-23c | bin 1 p-23c,0,0,0,0,0,1,0,0,Maintenance,2025-07-28 | Day | Maintenance,July-2025
2025-07-28,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-28 | Day | Seal Failure,July-2025
2025-07-29,Day,P204A,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-29 | Day | Maintenance,July-2025
2025-07-29,Day,P204B,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-29 | Day | Maintenance,July-2025
2025-07-29,Day,P204C,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-29 | Day | Maintenance,July-2025
2025-07-29,Day,P204S,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-29 | Day | Maintenance,July-2025
2025-07-29,Day,P601A,bin 3 p-601a mechanical seal replacement | bin 3: p-601a for mechanical seal replacement,bin 3 p-601a mechanical seal replacement | bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-29 | Day | Seal Failure,July-2025
2025-07-30,Day,P204A,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-30 | Day | Maintenance,July-2025
2025-07-30,Day,P204B,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-30 | Day | Maintenance,July-2025
2025-07-30,Day,P204C,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,flushed p-204b/c lube oil cooler | backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-30 | Day | Maintenance,July-2025
2025-07-30,Day,P204S,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-30 | Day | Maintenance,July-2025
2025-07-30,Day,P45B,rotating flushed p-45b seal pot | p-45b purging with n2 to flare (-49.1°c) | lv-5033 – on p-45b (bypassed to assist with controlling the level) | lv5033 on p45a/b,rotating flushed p-45b seal pot | p-45b purging with n2 to flare (-49.1°c) | lv-5033 – on p-45b (bypassed to assist with controlling the level) | lv5033 on p45a/b,0,0,0,0,0,1,1,0,Maintenance,2025-07-30 | Day | Maintenance,July-2025
2025-07-30,Day,P601A,bin 3 p-601a mechanical seal replacement | bin 3: p-601a for mechanical seal replacement,bin 3 p-601a mechanical seal replacement | bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-30 | Day | Seal Failure,July-2025
2025-07-31,Day,P204A,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-31 | Day | Maintenance,July-2025
2025-07-31,Day,P204B,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-31 | Day | Maintenance,July-2025
2025-07-31,Day,P204C,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c | backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-31 | Day | Maintenance,July-2025
2025-07-31,Day,P204S,backflushed p-204 b and p-204 c,backflushed p-204 b and p-204 c,0,0,0,0,0,1,0,0,Maintenance,2025-07-31 | Day | Maintenance,July-2025
2025-07-31,Day,P601A,bin 3 p-601a mechanical seal replacement | bin 3: p-601a for mechanical seal replacement,bin 3 p-601a mechanical seal replacement | bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-07-31 | Day | Seal Failure,July-2025
2025-08-10,Day,P1B,"1822 swapped quench water pumps, p1-b online. | 1822 swapped quench water pumps, p1-b online. | 17:15 removed p-1b loto and lined back up. warming up | 18:20 p-1b is back online. p-1a is offline and back in auto. | according to tommy, p-1b may need to come down again due to the carbon rings may be in bad shape.","1822 swapped quench water pumps, p1-b online. | 1822 swapped quench water pumps, p1-b online. | 17:15 removed p-1b loto and lined back up. warming up | 18:20 p-1b is back online. p-1a is offline and back in auto. | according to tommy, p-1b may need to come down again due to the carbon rings may be in bad shape.",0,0,0,0,0,1,1,0,Maintenance,2025-08-10 | Day | Maintenance,August-2025
2025-08-10,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-10 | Day | Seal Failure,August-2025
2025-08-12,Day,P1A,"08:43, p-1/a, online, “b” down for maintenance.","08:43, p-1/a, online, “b” down for maintenance.",0,0,0,0,0,1,1,0,Maintenance,2025-08-12 | Day | Maintenance,August-2025
2025-08-12,Day,P1B,"08:43, p-1/a, online, “b” down for maintenance. | locked out p-1b for oil change and replace packing (south bin #2) | locked out p-1b | 1: f-1d (desuperheater piping repair) 2: p-1b (oil change)","08:43, p-1/a, online, “b” down for maintenance. | locked out p-1b for oil change and replace packing (south bin #2) | locked out p-1b | 1: f-1d (desuperheater piping repair) 2: p-1b (oil change)",0,0,0,0,0,1,1,0,Maintenance,2025-08-12 | Day | Maintenance,August-2025
2025-08-12,Day,P204A,backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-12 | Day | Maintenance,August-2025
2025-08-12,Day,P204B,backflushed p-204 b and c lube oil | backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil | backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-12 | Day | Maintenance,August-2025
2025-08-12,Day,P204C,backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-12 | Day | Maintenance,August-2025
2025-08-12,Day,P204S,backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-12 | Day | Maintenance,August-2025
2025-08-12,Day,P37A,ivol maintenance did a pm on p-37a. | p-37a is back online & p-37b is in auto.,ivol maintenance did a pm on p-37a. | p-37a is back online & p-37b is in auto.,0,0,0,0,0,1,1,0,Maintenance,2025-08-12 | Day | Maintenance,August-2025
2025-08-12,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-08-12 | Day | Seal Failure,August-2025
2025-08-13,Day,P35A,"p-35a was placed back in service with ivol maintenance, and p-35b is back in ‘auto’. | visual inspections conducted on the governor oil for p-35a, p-36a, p-37a, p-212a, p-213a, & p-214a. | bin-1 p-35a","p-35a was placed back in service with ivol maintenance, and p-35b is back in ‘auto’. | visual inspections conducted on the governor oil for p-35a, p-36a, p-37a, p-212a, p-213a, & p-214a. | bin-1 p-35a",0,0,0,0,0,1,1,0,Maintenance,2025-08-13 | Day | Maintenance,August-2025
2025-08-13,Day,P35B,"p-35a was placed back in service with ivol maintenance, and p-35b is back in ‘auto’.","p-35a was placed back in service with ivol maintenance, and p-35b is back in ‘auto’.",0,0,0,0,0,1,1,0,Maintenance,2025-08-13 | Day | Maintenance,August-2025
2025-08-13,Day,P45A,lv5033 on p45a/b | started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out.,lv5033 on p45a/b | started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out.,0,0,0,0,0,1,0,0,Maintenance,2025-08-13 | Day | Maintenance,August-2025
2025-08-13,Day,P45B,loto on p45b again for maintenance to troubleshoot pump issues. bin 2 | lv5033 on p45a/b | bin 2 p45b- troubleshoot pump | started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out. | started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out.,loto on p45b again for maintenance to troubleshoot pump issues. bin 2 | lv5033 on p45a/b | bin 2 p45b- troubleshoot pump | started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out. | started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out.,0,0,0,0,0,1,0,0,Maintenance,2025-08-13 | Day | Maintenance,August-2025
2025-08-13,Day,P45S,started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out.,started p-45 b but did not run (tried several times) isolated upon maintenance request but not locked out.,0,0,0,0,0,1,0,0,Maintenance,2025-08-13 | Day | Maintenance,August-2025
2025-08-13,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-13 | Day | Seal Failure,August-2025
2025-08-14,Day,P204A,backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-14 | Day | Maintenance,August-2025
2025-08-14,Day,P204B,backflushed p-204 b and c lube oil | backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil | backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-14 | Day | Maintenance,August-2025
2025-08-14,Day,P204C,backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-14 | Day | Maintenance,August-2025
2025-08-14,Day,P204S,backflushed p-204 b and c lube oil,backflushed p-204 b and c lube oil,0,0,0,0,0,1,0,0,Maintenance,2025-08-14 | Day | Maintenance,August-2025
2025-08-14,Day,P209A,"10:38, p-209/b online, “a” down for strainer cleaning. | 14:38, p-209/a, online, “b” down. | locked out p-209 b to clean out the strainer. cleaning strainer at log time | locked out p-209 a to clean out strainer. back in service | locked out p-209 a to clean out strainer. back in service | 2: p-209 b (clean strainer)","10:38, p-209/b online, “a” down for strainer cleaning. | 14:38, p-209/a, online, “b” down. | locked out p-209 b to clean out the strainer. cleaning strainer at log time | locked out p-209 a to clean out strainer. back in service | locked out p-209 a to clean out strainer. back in service | 2: p-209 b (clean strainer)",0,0,0,0,0,1,1,0,Maintenance,2025-08-14 | Day | Maintenance,August-2025
2025-08-14,Day,P209B,"17:00 p-209b unlocked and lined up in standby. | 10:38, p-209/b online, “a” down for strainer cleaning. | 14:38, p-209/a, online, “b” down. | locked out p-209 b to clean out the strainer. cleaning strainer at log time | locked out p-209 b to clean out the strainer. cleaning strainer at log time | locked out p-209 a to clean out strainer. back in service | 2: p-209 b (clean strainer) | 2: p-209 b (clean strainer)","17:00 p-209b unlocked and lined up in standby. | 10:38, p-209/b online, “a” down for strainer cleaning. | 14:38, p-209/a, online, “b” down. | locked out p-209 b to clean out the strainer. cleaning strainer at log time | locked out p-209 b to clean out the strainer. cleaning strainer at log time | locked out p-209 a to clean out strainer. back in service | 2: p-209 b (clean strainer) | 2: p-209 b (clean strainer)",0,0,0,0,0,1,1,0,Maintenance,2025-08-14 | Day | Maintenance,August-2025
2025-08-14,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-08-14 | Day | Seal Failure,August-2025
2025-08-14,Night,P209B,"16:50 p-209b loto was removed and lined back up, pump has been o2 freed & on standby.","16:50 p-209b loto was removed and lined back up, pump has been o2 freed & on standby.",0,0,0,0,0,1,1,0,Maintenance,2025-08-14 | Night | Maintenance,August-2025
2025-08-14,Night,P45B,1700 hrs- p45b seal pot lost pressure. pump was already locked out. | lv5033 on p45a/b | bin 2 p45b- troubleshoot pump,1700 hrs- p45b seal pot lost pressure. pump was already locked out. | lv5033 on p45a/b | bin 2 p45b- troubleshoot pump,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-08-14 | Night | Seal Failure, Maintenance",August-2025
2025-08-14,Night,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-14 | Night | Seal Failure,August-2025
2025-08-15,Day,P35A,ivol maintenance is swapping out pump and seals on p-35a.,ivol maintenance is swapping out pump and seals on p-35a.,0,0,0,0,0,1,0,0,Maintenance,2025-08-15 | Day | Maintenance,August-2025
2025-08-15,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-08-15 | Day | Seal Failure,August-2025
2025-08-15,Night,P209A,"0150 swapped the p-209 pumps. p-209b is online. | swapped p-209a for p-209b 01:49. | p-209a loto will be completed when maintenance is available to assist, currently in standby for emergency use. | p-209a.","0150 swapped the p-209 pumps. p-209b is online. | swapped p-209a for p-209b 01:49. | p-209a loto will be completed when maintenance is available to assist, currently in standby for emergency use. | p-209a.",0,0,0,0,0,1,1,0,Maintenance,2025-08-15 | Night | Maintenance,August-2025
2025-08-15,Night,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-15 | Night | Seal Failure,August-2025
2025-08-16,Day,P204A,backflushed p204 lube oil coolers.,backflushed p204 lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-08-16 | Day | Maintenance,August-2025
2025-08-16,Day,P204B,backflushed p204 lube oil coolers.,backflushed p204 lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-08-16 | Day | Maintenance,August-2025
2025-08-16,Day,P204C,backflushed p204 lube oil coolers.,backflushed p204 lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-08-16 | Day | Maintenance,August-2025
2025-08-16,Day,P204S,backflushed p204 lube oil coolers.,backflushed p204 lube oil coolers.,0,0,0,0,0,1,0,0,Maintenance,2025-08-16 | Day | Maintenance,August-2025
2025-08-16,Day,P209A,"unlocked p-209a, pump is in standby 21:20. | locked out p-209a for cleaning. unlocked and on standby.","unlocked p-209a, pump is in standby 21:20. | locked out p-209a for cleaning. unlocked and on standby.",0,0,0,0,0,1,1,0,Maintenance,2025-08-16 | Day | Maintenance,August-2025
2025-08-16,Day,P45B,"lv5033 on p45a/b | bin 2 p45b- troubleshoot pump | fv-5033 on p-45a/b | bin #2- p-45b, troubleshooting","lv5033 on p45a/b | bin 2 p45b- troubleshoot pump | fv-5033 on p-45a/b | bin #2- p-45b, troubleshooting",0,0,0,0,0,1,0,0,Maintenance,2025-08-16 | Day | Maintenance,August-2025
2025-08-16,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-16 | Day | Seal Failure,August-2025
2025-08-17,Day,P45B,"fv-5033 – on p-45a/b (bypassed to assist with controlling the level) | bin 2 p-45b troubleshooting | fv-5033 on p-45a/b | bin #2- p-45b, troubleshooting.","fv-5033 – on p-45a/b (bypassed to assist with controlling the level) | bin 2 p-45b troubleshooting | fv-5033 on p-45a/b | bin #2- p-45b, troubleshooting.",0,0,0,0,0,1,1,0,Maintenance,2025-08-17 | Day | Maintenance,August-2025
2025-08-17,Day,P601A,bin 3 p-601a mechanical seal replacement,bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-17 | Day | Seal Failure,August-2025
2025-08-18,Day,P209B,took steam out of e-223 and shutdown p-209b due to a c02 spike after putting exchanger in service making us go off spec. in process of troubleshooting issues @ time of log.,took steam out of e-223 and shutdown p-209b due to a c02 spike after putting exchanger in service making us go off spec. in process of troubleshooting issues @ time of log.,0,0,0,0,0,1,0,0,Maintenance,2025-08-18 | Day | Maintenance,August-2025
2025-08-18,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-08-18 | Day | Seal Failure,August-2025
2025-08-18,Night,P204B,backflushed p-204b,backflushed p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-08-18 | Night | Maintenance,August-2025
2025-08-18,Night,P45B,pumped up seal pot on p-45 | fv-5033 – on p-45a/b (bypassed to assist with controlling the level) | bin 2 p-45b troubleshooting,pumped up seal pot on p-45 | fv-5033 – on p-45a/b (bypassed to assist with controlling the level) | bin 2 p-45b troubleshooting,0,0,0,0,0,1,1,0,Maintenance,2025-08-18 | Night | Maintenance,August-2025
2025-08-18,Night,P601A,bin 3 p-601a mechanical seal replacement,bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-18 | Night | Seal Failure,August-2025
2025-08-19,Day,P204B,backflushed p-204b,backflushed p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-08-19 | Day | Maintenance,August-2025
2025-08-19,Day,P211S,single source loto on p-211 motor | maintenance pm on p211 caustic circulation pump. complete by still single source motor breaker locked out.,single source loto on p-211 motor | maintenance pm on p211 caustic circulation pump. complete by still single source motor breaker locked out.,0,0,0,0,0,1,0,0,Maintenance,2025-08-19 | Day | Maintenance,August-2025
2025-08-19,Day,P45B,pumped up seal pot on p-45 | fv-5033 – on p-45a/b (bypassed to assist with controlling the level) | bin 2 p-45b troubleshooting,pumped up seal pot on p-45 | fv-5033 – on p-45a/b (bypassed to assist with controlling the level) | bin 2 p-45b troubleshooting,0,0,0,0,0,1,1,0,Maintenance,2025-08-19 | Day | Maintenance,August-2025
2025-08-19,Day,P601A,bin 3 p-601a mechanical seal replacement,bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-19 | Day | Seal Failure,August-2025
2025-08-19,Night,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-08-19 | Night | Seal Failure,August-2025
2025-08-19,Night,P76A,loto sv-135 @ p-76 a | loto sv-135 @ p-76 a,loto sv-135 @ p-76 a | loto sv-135 @ p-76 a,0,0,0,0,0,1,0,0,Maintenance,2025-08-19 | Night | Maintenance,August-2025
2025-08-19,Night,P76B,loto sv-135 @ p-76 a,loto sv-135 @ p-76 a,0,0,0,0,0,1,0,0,Maintenance,2025-08-19 | Night | Maintenance,August-2025
2025-08-20,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-20 | Day | Seal Failure,August-2025
2025-08-21,Day,P204B,backflushed p-204b,backflushed p-204b,0,0,0,0,0,1,0,0,Maintenance,2025-08-21 | Day | Maintenance,August-2025
2025-08-21,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-08-21 | Day | Maintenance,August-2025
2025-08-21,Day,P601A,bin 3 p-601a mechanical seal replacement,bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-21 | Day | Seal Failure,August-2025
2025-08-29,Day,P1B,5: p-1b (turbine pm) | bin 5 p-1b turbine pm,5: p-1b (turbine pm) | bin 5 p-1b turbine pm,0,0,0,0,0,1,0,0,Maintenance,2025-08-29 | Day | Maintenance,August-2025
2025-08-29,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-08-29 | Day | Maintenance,August-2025
2025-08-29,Day,P216A,p-216a pm | 4: p-216a (turbine),p-216a pm | 4: p-216a (turbine),0,0,0,0,0,1,0,0,Maintenance,2025-08-29 | Day | Maintenance,August-2025
2025-08-29,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-08-29 | Day | Seal Failure,August-2025
2025-08-29,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-08-29 | Day | Seal Failure,August-2025
2025-08-29,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3 p-601a mechanical seal replacement,bin 3: p-601a for mechanical seal replacement | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-29 | Day | Seal Failure,August-2025
2025-08-30,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-08-30 | Day | Maintenance,August-2025
2025-08-30,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-08-30 | Day | Seal Failure,August-2025
2025-08-30,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-08-30 | Day | Seal Failure,August-2025
