date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-08-30,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3 p-601a mechanical seal replacement,bin 3: p-601a for mechanical seal replacement | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-30 | Day | Seal Failure,August-2025
2025-08-31,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-08-31 | Day | Maintenance,August-2025
2025-08-31,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-08-31 | Day | Seal Failure,August-2025
2025-08-31,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-08-31 | Day | Seal Failure,August-2025
2025-08-31,Day,P601A,bin 3: p-601a for mechanical seal replacement | started p-210a & p-601a | bin 3 p-601a mechanical seal replacement,bin 3: p-601a for mechanical seal replacement | started p-210a & p-601a | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-08-31 | Day | Seal Failure,August-2025
2025-08-31,Day,P62A,p-62a is clogged. the furnace guys have a steam hose trying to help break up some of the pluggage in there. | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | 5: p-62 b seal replacement | 8: p-62 a suction screen cleaning | 8: p-62 a suction screen cleaning | turned on p-62a,p-62a is clogged. the furnace guys have a steam hose trying to help break up some of the pluggage in there. | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | 5: p-62 b seal replacement | 8: p-62 a suction screen cleaning | 8: p-62 a suction screen cleaning | turned on p-62a,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-08-31 | Day | Seal Failure, Maintenance",August-2025
2025-08-31,Day,P62B,p-62b is being pulled for the mechanical seal failure. | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | 5: p-62 b seal replacement | 5: p-62 b seal replacement | 8: p-62 a suction screen cleaning | p-62b is down & isolated needs to be loto,p-62b is being pulled for the mechanical seal failure. | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | 20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | 5: p-62 b seal replacement | 5: p-62 b seal replacement | 8: p-62 a suction screen cleaning | p-62b is down & isolated needs to be loto,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-08-31 | Day | Seal Failure, Maintenance",August-2025
2025-08-31,Day,P62S,20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | 5: p-62 b seal replacement | 8: p-62 a suction screen cleaning,20:40 – locked out p-62 a and b to clean strainers and replace seal on p-62 b | ivol and tig maintenance is still in process of cleaning suction strainer on p-62 a and changing seal on p-62 b @ time of log | 5: p-62 b seal replacement | 8: p-62 a suction screen cleaning,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-08-31 | Day | Seal Failure, Maintenance",August-2025
2025-09-01,Day,P30A,p-30a online. | started p30a. | fv-5225 p30 to t8a. | p30 seal pot pressure,p-30a online. | started p30a. | fv-5225 p30 to t8a. | p30 seal pot pressure,1,0,0,0,0,0,1,1,Seal Failure,2025-09-01 | Day | Seal Failure,September-2025
2025-09-01,Day,P30B,fv-5225 p30 to t8a. | p30 seal pot pressure,fv-5225 p30 to t8a. | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-01 | Day | Seal Failure,September-2025
2025-09-01,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-01 | Day | Seal Failure,September-2025
2025-09-02,Day,P30A,fv-5225 p30 to t8a. | p-30 seal pot pressure,fv-5225 p30 to t8a. | p-30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-02 | Day | Seal Failure,September-2025
2025-09-02,Day,P30B,fv-5225 p30 to t8a. | p-30 seal pot pressure,fv-5225 p30 to t8a. | p-30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-02 | Day | Seal Failure,September-2025
2025-09-02,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3 p-601a mechanical seal replacement,bin 3: p-601a for mechanical seal replacement | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-02 | Day | Seal Failure,September-2025
2025-09-02,Day,P62A,8: p-62 a suction screen cleaning | 8: p-62 a suction screen cleaning | maintenance working on cleaning p-62a. | 8: p-62a (cleaning),8: p-62 a suction screen cleaning | 8: p-62 a suction screen cleaning | maintenance working on cleaning p-62a. | 8: p-62a (cleaning),0,0,0,0,0,1,0,0,Maintenance,2025-09-02 | Day | Maintenance,September-2025
2025-09-03,Day,P20B,pm completed on p-20b.,pm completed on p-20b.,0,0,0,0,0,1,0,0,Maintenance,2025-09-03 | Day | Maintenance,September-2025
2025-09-03,Day,P216A,1000 swapped the p-216 pumps. p-216a is down for maintenance. | 1000 swapped the p-216 pumps. p-216a is down for maintenance. | 1440 swapped the p-216 pumps. p-216b back in auto. | took p-216a offline to replace axial bearings. | p-216b online while p-216a is repaired. | p-216a is back online as of log time. p-216b is offline and back in auto.,1000 swapped the p-216 pumps. p-216a is down for maintenance. | 1000 swapped the p-216 pumps. p-216a is down for maintenance. | 1440 swapped the p-216 pumps. p-216b back in auto. | took p-216a offline to replace axial bearings. | p-216b online while p-216a is repaired. | p-216a is back online as of log time. p-216b is offline and back in auto.,0,0,0,0,0,1,1,0,Maintenance,2025-09-03 | Day | Maintenance,September-2025
2025-09-03,Day,P216B,1000 swapped the p-216 pumps. p-216a is down for maintenance. | 1440 swapped the p-216 pumps. p-216b back in auto. | 1440 swapped the p-216 pumps. p-216b back in auto. | p-216b online while p-216a is repaired. | p-216a is back online as of log time. p-216b is offline and back in auto.,1000 swapped the p-216 pumps. p-216a is down for maintenance. | 1440 swapped the p-216 pumps. p-216b back in auto. | 1440 swapped the p-216 pumps. p-216b back in auto. | p-216b online while p-216a is repaired. | p-216a is back online as of log time. p-216b is offline and back in auto.,0,0,0,0,0,1,1,0,Maintenance,2025-09-03 | Day | Maintenance,September-2025
2025-09-03,Day,P601A,bin 3: p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,bin 3: p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-03 | Day | Seal Failure,September-2025
2025-09-04,Day,P203B,"tried to line up p-203b discharge, check still not holding. maintenance will remove insulation so it can be steamed and tried again.","tried to line up p-203b discharge, check still not holding. maintenance will remove insulation so it can be steamed and tried again.",0,0,0,0,0,1,0,0,Maintenance,2025-09-04 | Day | Maintenance,September-2025
2025-09-04,Day,P601A,p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-04 | Day | Seal Failure,September-2025
2025-09-05,Day,P20C,pm on p-20c,pm on p-20c,0,0,0,0,0,1,0,0,Maintenance,2025-09-05 | Day | Maintenance,September-2025
2025-09-05,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-05 | Day | Seal Failure,September-2025
2025-09-06,Day,P216A,maintenance is still working on p-216a.,maintenance is still working on p-216a.,0,0,0,0,0,1,0,0,Maintenance,2025-09-06 | Day | Maintenance,September-2025
2025-09-06,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-06 | Day | Seal Failure,September-2025
2025-09-07,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-07 | Day | Seal Failure,September-2025
2025-09-07,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-07 | Night | Seal Failure,September-2025
2025-09-07,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-07 | Night | Seal Failure,September-2025
2025-09-07,Night,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-07 | Night | Seal Failure,September-2025
2025-09-08,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-08 | Day | Seal Failure,September-2025
2025-09-08,Night,P11B,completed eip for p11b seal replacement. everything is locked except the flare. still currently purging to flare with n2. | bin 3 p11b seal replacement.,completed eip for p11b seal replacement. everything is locked except the flare. still currently purging to flare with n2. | bin 3 p11b seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-08 | Night | Seal Failure,September-2025
2025-09-08,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-08 | Night | Seal Failure,September-2025
2025-09-08,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-08 | Night | Seal Failure,September-2025
2025-09-08,Night,P41A,put p-41 b online. | shutdown p-41 a & blocked in due to failing mechanical seal. | shutdown p-41 a & blocked in due to failing mechanical seal. | started purging p-41 a with n2 @ 11:30pm | started purging p-41 a with n2 @ 11:30pm | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair | n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off,put p-41 b online. | shutdown p-41 a & blocked in due to failing mechanical seal. | shutdown p-41 a & blocked in due to failing mechanical seal. | started purging p-41 a with n2 @ 11:30pm | started purging p-41 a with n2 @ 11:30pm | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair | n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off,1,0,0,0,0,0,1,1,Seal Failure,2025-09-08 | Night | Seal Failure,September-2025
2025-09-08,Night,P41B,put p-41 b online. | put p-41 b online. | shutdown p-41 a & blocked in due to failing mechanical seal. | started purging p-41 a with n2 @ 11:30pm | bin 2 – p-41-a mechanical seal repair | n2 sweep @ p-41-a-pump off,put p-41 b online. | put p-41 b online. | shutdown p-41 a & blocked in due to failing mechanical seal. | started purging p-41 a with n2 @ 11:30pm | bin 2 – p-41-a mechanical seal repair | n2 sweep @ p-41-a-pump off,1,0,0,0,0,0,1,1,Seal Failure,2025-09-08 | Night | Seal Failure,September-2025
2025-09-08,Night,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-08 | Night | Seal Failure,September-2025
2025-09-09,Day,P11A,isolated p-11 b for seal replacement | started n2 purge on p-11 b at 9:30 am,isolated p-11 b for seal replacement | started n2 purge on p-11 b at 9:30 am,1,0,0,0,0,0,0,1,Seal Failure,2025-09-09 | Day | Seal Failure,September-2025
2025-09-09,Day,P11B,isolated p-11 b for seal replacement | isolated p-11 b for seal replacement | started n2 purge on p-11 b at 9:30 am | started n2 purge on p-11 b at 9:30 am,isolated p-11 b for seal replacement | isolated p-11 b for seal replacement | started n2 purge on p-11 b at 9:30 am | started n2 purge on p-11 b at 9:30 am,1,0,0,0,0,0,0,1,Seal Failure,2025-09-09 | Day | Seal Failure,September-2025
2025-09-09,Day,P1A,"08:40, p-1/b tripped, maintenance checking on it. | 15:02, p-1/b online, “a” down in auto. | p-1b lube oil sight glass cracked open causing pressure to drop so it kicked on p-1a. rotation installed new sight glass and we are bringing p-1b back on-line at log time.","08:40, p-1/b tripped, maintenance checking on it. | 15:02, p-1/b online, “a” down in auto. | p-1b lube oil sight glass cracked open causing pressure to drop so it kicked on p-1a. rotation installed new sight glass and we are bringing p-1b back on-line at log time.",0,0,0,1,0,1,1,1,"Trip, Maintenance","2025-09-09 | Day | Trip, Maintenance",September-2025
2025-09-09,Day,P1B,"master incident #36278 (p-1b) | 08:40, p-1/b tripped, maintenance checking on it. | 15:02, p-1/b online, “a” down in auto. | p-1b lube oil sight glass cracked open causing pressure to drop so it kicked on p-1a. rotation installed new sight glass and we are bringing p-1b back on-line at log time.","master incident #36278 (p-1b) | 08:40, p-1/b tripped, maintenance checking on it. | 15:02, p-1/b online, “a” down in auto. | p-1b lube oil sight glass cracked open causing pressure to drop so it kicked on p-1a. rotation installed new sight glass and we are bringing p-1b back on-line at log time.",0,0,0,1,0,1,1,1,"Trip, Maintenance","2025-09-09 | Day | Trip, Maintenance",September-2025
2025-09-09,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-09 | Day | Seal Failure,September-2025
2025-09-09,Day,P70A,"09:30, p-70/b, “a” down for maintenance. | 14:15, p-70/a, turned over to ops, in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto.","09:30, p-70/b, “a” down for maintenance. | 14:15, p-70/a, turned over to ops, in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto.",0,0,0,0,0,1,1,0,Maintenance,2025-09-09 | Day | Maintenance,September-2025
2025-09-09,Day,P70B,"09:30, p-70/b, “a” down for maintenance. | 14:15, p-70/a, turned over to ops, in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto.","09:30, p-70/b, “a” down for maintenance. | 14:15, p-70/a, turned over to ops, in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto. | pm on p70-a. swapped over to p70-b. pm is done and a is back in auto.",0,0,0,0,0,1,1,0,Maintenance,2025-09-09 | Day | Maintenance,September-2025
2025-09-10,Day,P11A,stopped n2 purge on p-11 b at 5:30 am | finished loto for p-11 b,stopped n2 purge on p-11 b at 5:30 am | finished loto for p-11 b,0,0,0,0,0,1,0,0,Maintenance,2025-09-10 | Day | Maintenance,September-2025
2025-09-10,Day,P11B,stopped n2 purge on p-11 b at 5:30 am | stopped n2 purge on p-11 b at 5:30 am | finished loto for p-11 b | finished loto for p-11 b | bin 3 p-11b,stopped n2 purge on p-11 b at 5:30 am | stopped n2 purge on p-11 b at 5:30 am | finished loto for p-11 b | finished loto for p-11 b | bin 3 p-11b,0,0,0,0,0,1,0,0,Maintenance,2025-09-10 | Day | Maintenance,September-2025
2025-09-10,Day,P204A,backflushed p-204 b lube oil pump,backflushed p-204 b lube oil pump,0,0,0,0,0,1,0,0,Maintenance,2025-09-10 | Day | Maintenance,September-2025
2025-09-10,Day,P204B,backflushed p-204 b lube oil pump | backflushed p-204 b lube oil pump,backflushed p-204 b lube oil pump | backflushed p-204 b lube oil pump,0,0,0,0,0,1,0,0,Maintenance,2025-09-10 | Day | Maintenance,September-2025
2025-09-10,Day,P204C,backflushed p-204 b lube oil pump,backflushed p-204 b lube oil pump,0,0,0,0,0,1,0,0,Maintenance,2025-09-10 | Day | Maintenance,September-2025
2025-09-10,Day,P204S,backflushed p-204 b lube oil pump,backflushed p-204 b lube oil pump,0,0,0,0,0,1,0,0,Maintenance,2025-09-10 | Day | Maintenance,September-2025
2025-09-10,Day,P601A,bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-10 | Day | Seal Failure,September-2025
2025-09-10,Night,P11B,7:45 cleared loto on p11b. dew point was -77c. puff purged 3x from fv5220. chilling down in standby.,7:45 cleared loto on p11b. dew point was -77c. puff purged 3x from fv5220. chilling down in standby.,0,0,0,0,0,1,1,0,Maintenance,2025-09-10 | Night | Maintenance,September-2025
2025-09-10,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-10 | Night | Seal Failure,September-2025
2025-09-10,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-10 | Night | Seal Failure,September-2025
2025-09-10,Night,P41A,n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-10 | Night | Seal Failure,September-2025
2025-09-10,Night,P41B,n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair,n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-10 | Night | Seal Failure,September-2025
2025-09-10,Night,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-10 | Night | Seal Failure,September-2025
2025-09-11,Day,P306A,21:55 p-306a offline. | monitor oil level in p-306-a pump | monitor oil level in p-306-a pump | p-306-a pump off @ 9:50 pm | p-306-a pump off @ 9:50 pm,21:55 p-306a offline. | monitor oil level in p-306-a pump | monitor oil level in p-306-a pump | p-306-a pump off @ 9:50 pm | p-306-a pump off @ 9:50 pm,0,0,0,0,0,1,1,0,Maintenance,2025-09-11 | Day | Maintenance,September-2025
2025-09-11,Day,P306B,monitor oil level in p-306-a pump | p-306-a pump off @ 9:50 pm,monitor oil level in p-306-a pump | p-306-a pump off @ 9:50 pm,0,0,0,0,0,1,0,0,Maintenance,2025-09-11 | Day | Maintenance,September-2025
2025-09-11,Day,P306S,monitor oil level in p-306-a pump | p-306-a pump off @ 9:50 pm,monitor oil level in p-306-a pump | p-306-a pump off @ 9:50 pm,0,0,0,0,0,1,0,0,Maintenance,2025-09-11 | Day | Maintenance,September-2025
2025-09-11,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-11 | Night | Seal Failure,September-2025
2025-09-11,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-11 | Night | Seal Failure,September-2025
2025-09-11,Night,P41A,n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-11 | Night | Seal Failure,September-2025
2025-09-11,Night,P41B,n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair,n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-11 | Night | Seal Failure,September-2025
2025-09-11,Night,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-11 | Night | Seal Failure,September-2025
2025-09-12,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-12 | Day | Flow Issue,September-2025
2025-09-12,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-12 | Day | Flow Issue,September-2025
2025-09-12,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-12 | Day | Flow Issue,September-2025
2025-09-12,Day,P211S,p-211s | single source loto on p-211 motor,p-211s | single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-12 | Day | Maintenance,September-2025
2025-09-12,Day,P601A,bin 3: p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,bin 3: p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-12 | Day | Seal Failure,September-2025
2025-09-13,Day,P208A,fv-7050 p-208 kick back | bypasses in use: e-601 lc and fc-7050 (p-208 min flow),fv-7050 p-208 kick back | bypasses in use: e-601 lc and fc-7050 (p-208 min flow),0,0,0,0,1,0,0,1,Flow Issue,2025-09-13 | Day | Flow Issue,September-2025
2025-09-13,Day,P208B,fv-7050 p-208 kick back | bypasses in use: e-601 lc and fc-7050 (p-208 min flow),fv-7050 p-208 kick back | bypasses in use: e-601 lc and fc-7050 (p-208 min flow),0,0,0,0,1,0,0,1,Flow Issue,2025-09-13 | Day | Flow Issue,September-2025
2025-09-13,Day,P208S,fv-7050 p-208 kick back | bypasses in use: e-601 lc and fc-7050 (p-208 min flow),fv-7050 p-208 kick back | bypasses in use: e-601 lc and fc-7050 (p-208 min flow),0,0,0,0,1,0,0,1,Flow Issue,2025-09-13 | Day | Flow Issue,September-2025
2025-09-13,Day,P211S,p-211s | single source loto on p-211 motor,p-211s | single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-13 | Day | Maintenance,September-2025
2025-09-13,Day,P601A,bin 3: p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,bin 3: p-601a for mechanical seal replacement. | bin 3 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-13 | Day | Seal Failure,September-2025
2025-09-14,Day,P30A,p-30 seal pots | p30 seal pot pressure,p-30 seal pots | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-14 | Day | Seal Failure,September-2025
2025-09-14,Day,P30B,p-30 seal pots | p30 seal pot pressure,p-30 seal pots | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-14 | Day | Seal Failure,September-2025
2025-09-14,Day,P41A,"shut down p-41b, the sv on tk-10 lifted, and we can’t identify what caused the pressure to increase. we took a tk-10 sample for composition. on 9/9/2025, they were purging p-41a with nitrogen to tk-10 and we told them to block it in because the pressure from 33 psig to 56 psig. had off sites verify that no nitrogen was lined up to tk-10. | n2 sweep @ p-41-a-pump off. | n2 sweep @ p-41-a-pump off. | shutdown p-41-b due to high pressure @ tk-10 | bin 2 p-41-a pump | bin 2 p-41-a pump | n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair","shut down p-41b, the sv on tk-10 lifted, and we can’t identify what caused the pressure to increase. we took a tk-10 sample for composition. on 9/9/2025, they were purging p-41a with nitrogen to tk-10 and we told them to block it in because the pressure from 33 psig to 56 psig. had off sites verify that no nitrogen was lined up to tk-10. | n2 sweep @ p-41-a-pump off. | n2 sweep @ p-41-a-pump off. | shutdown p-41-b due to high pressure @ tk-10 | bin 2 p-41-a pump | bin 2 p-41-a pump | n2 sweep @ p-41-a-pump off | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair",1,0,0,0,0,0,0,1,Seal Failure,2025-09-14 | Day | Seal Failure,September-2025
2025-09-14,Day,P41B,"shut down p-41b, the sv on tk-10 lifted, and we can’t identify what caused the pressure to increase. we took a tk-10 sample for composition. on 9/9/2025, they were purging p-41a with nitrogen to tk-10 and we told them to block it in because the pressure from 33 psig to 56 psig. had off sites verify that no nitrogen was lined up to tk-10. | n2 sweep @ p-41-a-pump off. | shutdown p-41-b due to high pressure @ tk-10 | shutdown p-41-b due to high pressure @ tk-10 | bin 2 p-41-a pump | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair","shut down p-41b, the sv on tk-10 lifted, and we can’t identify what caused the pressure to increase. we took a tk-10 sample for composition. on 9/9/2025, they were purging p-41a with nitrogen to tk-10 and we told them to block it in because the pressure from 33 psig to 56 psig. had off sites verify that no nitrogen was lined up to tk-10. | n2 sweep @ p-41-a-pump off. | shutdown p-41-b due to high pressure @ tk-10 | shutdown p-41-b due to high pressure @ tk-10 | bin 2 p-41-a pump | n2 sweep @ p-41-a-pump off | bin 2 – p-41-a mechanical seal repair",1,0,0,0,0,0,0,1,Seal Failure,2025-09-14 | Day | Seal Failure,September-2025
2025-09-14,Day,P601A,bin #3 p-601° seal replacement | bin 3: p-601a for mechanical seal replacement,bin #3 p-601° seal replacement | bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-14 | Day | Seal Failure,September-2025
2025-09-14,Day,P601B,bin #3 p-601° seal replacement,bin #3 p-601° seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-14 | Day | Seal Failure,September-2025
2025-09-15,Day,P203A,had maintenance increase pressure in seal pots for p203a and p45b.,had maintenance increase pressure in seal pots for p203a and p45b.,0,0,0,0,0,1,0,0,Maintenance,2025-09-15 | Day | Maintenance,September-2025
2025-09-15,Day,P30A,p-30 seal pots | p30 seal pot pressure,p-30 seal pots | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-15 | Day | Seal Failure,September-2025
2025-09-15,Day,P30B,p-30 seal pots | p30 seal pot pressure,p-30 seal pots | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-15 | Day | Seal Failure,September-2025
2025-09-15,Day,P41A,"maintenance: working on p-41a mechanical seal. | n2 sweep @ p-41-a-pump off. | n2 sweep @ p-41-a-pump off. | isolated valve to e-13, put p-41-b online for railcar loading. | shutdown p-41-b, opened valve to e-13 | maintenance started mechanical seal replacement on p-41-a | maintenance started mechanical seal replacement on p-41-a | bin 2 p-41-a pump | bin 2 p-41-a pump","maintenance: working on p-41a mechanical seal. | n2 sweep @ p-41-a-pump off. | n2 sweep @ p-41-a-pump off. | isolated valve to e-13, put p-41-b online for railcar loading. | shutdown p-41-b, opened valve to e-13 | maintenance started mechanical seal replacement on p-41-a | maintenance started mechanical seal replacement on p-41-a | bin 2 p-41-a pump | bin 2 p-41-a pump",1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-09-15 | Day | Seal Failure, Maintenance",September-2025
2025-09-15,Day,P41B,"p-41b is offline. | n2 sweep @ p-41-a-pump off. | isolated valve to e-13, put p-41-b online for railcar loading. | isolated valve to e-13, put p-41-b online for railcar loading. | shutdown p-41-b, opened valve to e-13 | shutdown p-41-b, opened valve to e-13 | maintenance started mechanical seal replacement on p-41-a | bin 2 p-41-a pump","p-41b is offline. | n2 sweep @ p-41-a-pump off. | isolated valve to e-13, put p-41-b online for railcar loading. | isolated valve to e-13, put p-41-b online for railcar loading. | shutdown p-41-b, opened valve to e-13 | shutdown p-41-b, opened valve to e-13 | maintenance started mechanical seal replacement on p-41-a | bin 2 p-41-a pump",1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-09-15 | Day | Seal Failure, Maintenance",September-2025
2025-09-15,Day,P45B,pressure up p-45b seal. | had maintenance increase pressure in seal pots for p203a and p45b.,pressure up p-45b seal. | had maintenance increase pressure in seal pots for p203a and p45b.,0,0,0,0,0,1,0,0,Maintenance,2025-09-15 | Day | Maintenance,September-2025
2025-09-15,Day,P5A,swap p-5a to p-5b. | swapped p-5 a to p-5b for pm | swapped p-5 a to p-5b for pm,swap p-5a to p-5b. | swapped p-5 a to p-5b for pm | swapped p-5 a to p-5b for pm,0,0,0,0,0,1,1,0,Maintenance,2025-09-15 | Day | Maintenance,September-2025
2025-09-15,Day,P5B,swap p-5a to p-5b. | swapped p-5 a to p-5b for pm | swapped p-5 a to p-5b for pm,swap p-5a to p-5b. | swapped p-5 a to p-5b for pm | swapped p-5 a to p-5b for pm,0,0,0,0,0,1,1,0,Maintenance,2025-09-15 | Day | Maintenance,September-2025
2025-09-15,Day,P601A,bin 3: p-601a for mechanical seal replacement. | p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement. | p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-15 | Day | Seal Failure,September-2025
2025-09-16,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-16 | Day | Flow Issue,September-2025
2025-09-16,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-16 | Day | Flow Issue,September-2025
2025-09-16,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-16 | Day | Flow Issue,September-2025
2025-09-16,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-16 | Day | Maintenance,September-2025
2025-09-16,Day,P41A,"p-41a is on standby. maintenance finished working on the mechanical seal. | the chain valve at t-8 is close. p-41a, sv-947 bypass is blocked in. | n2 sweep @ p-41-a-pump off. | n2 sweep @ p-41-a-pump off. | closed valve to e-13, put p-41-b online to railcar loading | de-loto p-41-a | de-loto p-41-a | shutdown p-41-b | p-41a/b on standby","p-41a is on standby. maintenance finished working on the mechanical seal. | the chain valve at t-8 is close. p-41a, sv-947 bypass is blocked in. | n2 sweep @ p-41-a-pump off. | n2 sweep @ p-41-a-pump off. | closed valve to e-13, put p-41-b online to railcar loading | de-loto p-41-a | de-loto p-41-a | shutdown p-41-b | p-41a/b on standby",1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-09-16 | Day | Seal Failure, Maintenance",September-2025
2025-09-16,Day,P41B,"p-41b is online. | p-41b is offline: depressurizing tk-10 back to t-1. | n2 sweep @ p-41-a-pump off. | closed valve to e-13, put p-41-b online to railcar loading | closed valve to e-13, put p-41-b online to railcar loading | de-loto p-41-a | shutdown p-41-b | shutdown p-41-b | p-41a/b on standby","p-41b is online. | p-41b is offline: depressurizing tk-10 back to t-1. | n2 sweep @ p-41-a-pump off. | closed valve to e-13, put p-41-b online to railcar loading | closed valve to e-13, put p-41-b online to railcar loading | de-loto p-41-a | shutdown p-41-b | shutdown p-41-b | p-41a/b on standby",0,0,0,0,0,1,1,0,Maintenance,2025-09-16 | Day | Maintenance,September-2025
2025-09-16,Day,P5A,swap p-5b to p-5a. | performed an electrical pm on p-5a | p-5a is now running,swap p-5b to p-5a. | performed an electrical pm on p-5a | p-5a is now running,0,0,0,0,0,1,1,0,Maintenance,2025-09-16 | Day | Maintenance,September-2025
2025-09-16,Day,P601A,p-601a for mechanical seal replacement,p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-16 | Day | Seal Failure,September-2025
2025-09-16,Day,P601B,bin 3 p-601b mechanical seal replacement,bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-16 | Day | Seal Failure,September-2025
2025-09-16,Day,P62A,maintenance repaired gears on p-62 b discharge valve so it will operate properly.,maintenance repaired gears on p-62 b discharge valve so it will operate properly.,0,0,0,0,0,1,0,0,Maintenance,2025-09-16 | Day | Maintenance,September-2025
2025-09-16,Day,P62B,maintenance repaired gears on p-62 b discharge valve so it will operate properly. | maintenance repaired gears on p-62 b discharge valve so it will operate properly.,maintenance repaired gears on p-62 b discharge valve so it will operate properly. | maintenance repaired gears on p-62 b discharge valve so it will operate properly.,0,0,0,0,0,1,0,0,Maintenance,2025-09-16 | Day | Maintenance,September-2025
2025-09-16,Day,P62S,maintenance repaired gears on p-62 b discharge valve so it will operate properly.,maintenance repaired gears on p-62 b discharge valve so it will operate properly.,0,0,0,0,0,1,0,0,Maintenance,2025-09-16 | Day | Maintenance,September-2025
2025-09-17,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-17 | Day | Flow Issue,September-2025
2025-09-17,Day,P208B,maintenance pulled p208b motor and reinstalled new one using single source lotto. currently working on alignment. | fv-7050 p-208 kick back | unlocked and racked in p-208b | fv-7050 – (p-208 kickback),maintenance pulled p208b motor and reinstalled new one using single source lotto. currently working on alignment. | fv-7050 p-208 kick back | unlocked and racked in p-208b | fv-7050 – (p-208 kickback),0,0,0,0,1,1,0,1,"Flow Issue, Maintenance","2025-09-17 | Day | Flow Issue, Maintenance",September-2025
2025-09-17,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-17 | Day | Flow Issue,September-2025
2025-09-17,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-17 | Day | Maintenance,September-2025
2025-09-17,Day,P601A,p-601a for mechanical seal replacement,p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-17 | Day | Seal Failure,September-2025
2025-09-17,Day,P601B,bin 3 p-601b mechanical seal replacement,bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-17 | Day | Seal Failure,September-2025
2025-09-18,Day,P104B,pm on p-104b – standby,pm on p-104b – standby,0,0,0,0,0,1,1,0,Maintenance,2025-09-18 | Day | Maintenance,September-2025
2025-09-18,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-18 | Day | Flow Issue,September-2025
2025-09-18,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-18 | Day | Flow Issue,September-2025
2025-09-18,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-18 | Day | Flow Issue,September-2025
2025-09-18,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-18 | Day | Maintenance,September-2025
2025-09-18,Day,P601A,p-601a for mechanical seal replacement,p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-18 | Day | Seal Failure,September-2025
2025-09-18,Day,P601B,bin 3 p-601b mechanical seal replacement,bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-18 | Day | Seal Failure,September-2025
2025-09-19,Day,P204A,backflushed p-204 b with well water,backflushed p-204 b with well water,0,0,0,0,0,1,0,0,Maintenance,2025-09-19 | Day | Maintenance,September-2025
2025-09-19,Day,P204B,backflushed p-204 b with well water | backflushed p-204 b with well water,backflushed p-204 b with well water | backflushed p-204 b with well water,0,0,0,0,0,1,0,0,Maintenance,2025-09-19 | Day | Maintenance,September-2025
2025-09-19,Day,P204C,backflushed p-204 b with well water,backflushed p-204 b with well water,0,0,0,0,0,1,0,0,Maintenance,2025-09-19 | Day | Maintenance,September-2025
2025-09-19,Day,P204S,backflushed p-204 b with well water,backflushed p-204 b with well water,0,0,0,0,0,1,0,0,Maintenance,2025-09-19 | Day | Maintenance,September-2025
2025-09-19,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-19 | Day | Seal Failure,September-2025
2025-09-19,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-19 | Day | Seal Failure,September-2025
2025-09-19,Day,P41A,bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-19 | Day | Seal Failure,September-2025
2025-09-19,Day,P41B,bin 2 – p-41-a mechanical seal repair,bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-19 | Day | Seal Failure,September-2025
2025-09-19,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-19 | Day | Seal Failure,September-2025
2025-09-20,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-20 | Day | Seal Failure,September-2025
2025-09-20,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-20 | Day | Seal Failure,September-2025
2025-09-20,Day,P310A,"issue with p-310a/b, transmitter on d-303 is believed to be giving a false level reading due to clog lines. issue was resolve before lunch but has return at log time. we are steaming out bottom line from sight glass and transmitter to clear out obstruction. | issue with p-310a/b, allowed trainees to take lead in troubleshooting. (spent majority of the day on this recurring issue)","issue with p-310a/b, transmitter on d-303 is believed to be giving a false level reading due to clog lines. issue was resolve before lunch but has return at log time. we are steaming out bottom line from sight glass and transmitter to clear out obstruction. | issue with p-310a/b, allowed trainees to take lead in troubleshooting. (spent majority of the day on this recurring issue)",0,0,0,0,0,1,0,0,Maintenance,2025-09-20 | Day | Maintenance,September-2025
2025-09-20,Day,P310B,"issue with p-310a/b, transmitter on d-303 is believed to be giving a false level reading due to clog lines. issue was resolve before lunch but has return at log time. we are steaming out bottom line from sight glass and transmitter to clear out obstruction. | issue with p-310a/b, allowed trainees to take lead in troubleshooting. (spent majority of the day on this recurring issue)","issue with p-310a/b, transmitter on d-303 is believed to be giving a false level reading due to clog lines. issue was resolve before lunch but has return at log time. we are steaming out bottom line from sight glass and transmitter to clear out obstruction. | issue with p-310a/b, allowed trainees to take lead in troubleshooting. (spent majority of the day on this recurring issue)",0,0,0,0,0,1,0,0,Maintenance,2025-09-20 | Day | Maintenance,September-2025
2025-09-20,Day,P41A,bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,bin 2 – p-41-a mechanical seal repair | bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-20 | Day | Seal Failure,September-2025
2025-09-20,Day,P41B,bin 2 – p-41-a mechanical seal repair,bin 2 – p-41-a mechanical seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-09-20 | Day | Seal Failure,September-2025
2025-09-20,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-20 | Day | Seal Failure,September-2025
2025-09-20,Day,P76A,"master incident no. 36731 p76 | p-76 area barricaded due to local detector alerted control room to presence of vapor, located source. included safety, maintenance, and operations. area sniffed, snooped and physically inspected","master incident no. 36731 p76 | p-76 area barricaded due to local detector alerted control room to presence of vapor, located source. included safety, maintenance, and operations. area sniffed, snooped and physically inspected",0,0,0,0,0,1,0,0,Maintenance,2025-09-20 | Day | Maintenance,September-2025
2025-09-20,Day,P76B,"master incident no. 36731 p76 | p-76 area barricaded due to local detector alerted control room to presence of vapor, located source. included safety, maintenance, and operations. area sniffed, snooped and physically inspected","master incident no. 36731 p76 | p-76 area barricaded due to local detector alerted control room to presence of vapor, located source. included safety, maintenance, and operations. area sniffed, snooped and physically inspected",0,0,0,0,0,1,0,0,Maintenance,2025-09-20 | Day | Maintenance,September-2025
2025-09-22,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-22 | Day | Seal Failure,September-2025
2025-09-22,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-22 | Day | Seal Failure,September-2025
2025-09-22,Day,P601A,bin 3: p-601a for mechanical seal replacement,bin 3: p-601a for mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-22 | Day | Seal Failure,September-2025
2025-09-23,Day,P203B,maintenance did pm on p203b.,maintenance did pm on p203b.,0,0,0,0,0,1,0,0,Maintenance,2025-09-23 | Day | Maintenance,September-2025
2025-09-23,Day,P209A,"17:04, p-209.a online, “b” down for maintenance. | locked out p-209 b for pm (north #2)","17:04, p-209.a online, “b” down for maintenance. | locked out p-209 b for pm (north #2)",0,0,0,0,0,1,1,0,Maintenance,2025-09-23 | Day | Maintenance,September-2025
2025-09-23,Day,P209B,"17:04, p-209.a online, “b” down for maintenance. | locked out p-209 b for pm (north #2) | locked out p-209 b for pm (north #2) | 2: p-209b (pm)","17:04, p-209.a online, “b” down for maintenance. | locked out p-209 b for pm (north #2) | locked out p-209 b for pm (north #2) | 2: p-209b (pm)",0,0,0,0,0,1,1,0,Maintenance,2025-09-23 | Day | Maintenance,September-2025
2025-09-23,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-23 | Day | Seal Failure,September-2025
2025-09-23,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-23 | Day | Seal Failure,September-2025
2025-09-23,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-23 | Day | Seal Failure,September-2025
2025-09-24,Day,P212A,"swapped to p212b to pull p212a for repairs. | visual inspections conducted on the governor oil for p-35a, p-36a, p-37a, p-212a, p-213a, & p-214a. | locked out p-212a | ivol maintenance is working on pulling p-212a | bin1: p-212a for maintenance | line break for p-212. | critical lift for p-212. | bin 1 p-212a","swapped to p212b to pull p212a for repairs. | visual inspections conducted on the governor oil for p-35a, p-36a, p-37a, p-212a, p-213a, & p-214a. | locked out p-212a | ivol maintenance is working on pulling p-212a | bin1: p-212a for maintenance | line break for p-212. | critical lift for p-212. | bin 1 p-212a",0,0,0,0,0,1,1,0,Maintenance,2025-09-24 | Day | Maintenance,September-2025
2025-09-24,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-24 | Day | Seal Failure,September-2025
2025-09-24,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-24 | Day | Seal Failure,September-2025
2025-09-24,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-24 | Day | Seal Failure,September-2025
2025-09-25,Day,P212A,"visual inspections conducted on the governor oil for p-35a, p-36a, p-37a, p-212a, p-213a, & p-214a. | ivol maintenance is working on reinstalling p-212a | used vac truck to clean shaft well for p-212a | bin1: p-212a for maintenance | line break for p-212. | critical lift for p-212. | bin 1 p-212a","visual inspections conducted on the governor oil for p-35a, p-36a, p-37a, p-212a, p-213a, & p-214a. | ivol maintenance is working on reinstalling p-212a | used vac truck to clean shaft well for p-212a | bin1: p-212a for maintenance | line break for p-212. | critical lift for p-212. | bin 1 p-212a",0,0,0,0,0,1,0,0,Maintenance,2025-09-25 | Day | Maintenance,September-2025
2025-09-25,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-25 | Day | Seal Failure,September-2025
2025-09-25,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-09-25 | Day | Seal Failure,September-2025
2025-09-25,Day,P601A,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,bin 3: p-601a for mechanical seal replacement | bin 3: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-09-25 | Day | Seal Failure,September-2025
2025-09-26,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-26 | Day | Flow Issue,September-2025
2025-09-26,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-26 | Day | Flow Issue,September-2025
2025-09-26,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-26 | Day | Flow Issue,September-2025
2025-09-26,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-26 | Day | Maintenance,September-2025
2025-09-26,Day,P601B,bin 3 p-601b mechanical seal replacement,bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-26 | Day | Seal Failure,September-2025
2025-09-27,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-27 | Day | Flow Issue,September-2025
2025-09-27,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-27 | Day | Flow Issue,September-2025
2025-09-27,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-27 | Day | Flow Issue,September-2025
2025-09-27,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-27 | Day | Maintenance,September-2025
2025-09-27,Day,P601B,bin 3 p-601b mechanical seal replacement,bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-27 | Day | Seal Failure,September-2025
2025-09-28,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-28 | Day | Flow Issue,September-2025
2025-09-28,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-28 | Day | Flow Issue,September-2025
