date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-09-28,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-28 | Day | Flow Issue,September-2025
2025-09-28,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-28 | Day | Maintenance,September-2025
2025-09-28,Day,P601B,bin 3 p-601b mechanical seal replacement,bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-28 | Day | Seal Failure,September-2025
2025-09-29,Day,P203A,"pumped up seal pot on p-203a | swapped p-203 pumps (p-203b online, p-203a offline) | swapped p-203 pumps (p-203b online, p-203a offline) | p-203a lotoed | bin 2 p-203a seal repair","pumped up seal pot on p-203a | swapped p-203 pumps (p-203b online, p-203a offline) | swapped p-203 pumps (p-203b online, p-203a offline) | p-203a lotoed | bin 2 p-203a seal repair",1,0,0,0,0,0,1,1,Seal Failure,2025-09-29 | Day | Seal Failure,September-2025
2025-09-29,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-29 | Day | Flow Issue,September-2025
2025-09-29,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-29 | Day | Flow Issue,September-2025
2025-09-29,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-09-29 | Day | Flow Issue,September-2025
2025-09-29,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-09-29 | Day | Maintenance,September-2025
2025-09-29,Day,P601B,p-601b being installed at time of report | bin 3 p-601b mechanical seal replacement,p-601b being installed at time of report | bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-09-29 | Day | Seal Failure,September-2025
2025-10-01,Day,P203A,bin 1 p203a seal oil pot repair. | bin 1 p-203a seal repair,bin 1 p203a seal oil pot repair. | bin 1 p-203a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-01 | Day | Seal Failure,October-2025
2025-10-01,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-01 | Day | Flow Issue,October-2025
2025-10-01,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-01 | Day | Flow Issue,October-2025
2025-10-01,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-01 | Day | Flow Issue,October-2025
2025-10-01,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-10-01 | Day | Maintenance,October-2025
2025-10-01,Day,P45A,bin 2 p45a seal oil pot repair. | bin 2 p-45a seal repair,bin 2 p45a seal oil pot repair. | bin 2 p-45a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-01 | Day | Seal Failure,October-2025
2025-10-01,Day,P601B,bin #3: p-601b | bin 3 p-601b mechanical seal replacement,bin #3: p-601b | bin 3 p-601b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-01 | Day | Seal Failure,October-2025
2025-10-02,Day,P203A,bin 1 p203a seal oil pot repair. | rotating removed pump bowl from p-203a | bin 1 p-203a seal repair,bin 1 p203a seal oil pot repair. | rotating removed pump bowl from p-203a | bin 1 p-203a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-02 | Day | Seal Failure,October-2025
2025-10-02,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-02 | Day | Flow Issue,October-2025
2025-10-02,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-02 | Day | Flow Issue,October-2025
2025-10-02,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-02 | Day | Flow Issue,October-2025
2025-10-02,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-10-02 | Day | Maintenance,October-2025
2025-10-02,Day,P45A,bin 2 p45a seal oil pot repair. | rotating pulled p-45a | bin 2 p-45a seal repair,bin 2 p45a seal oil pot repair. | rotating pulled p-45a | bin 2 p-45a seal repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-10-02 | Day | Seal Failure, Maintenance",October-2025
2025-10-03,Day,P203A,maintenance staff stayed late to finish re-install of p45a. this and p203a will be cold aligned monday. | rotating worked on p-203a | bin 1 p-203a seal repair,maintenance staff stayed late to finish re-install of p45a. this and p203a will be cold aligned monday. | rotating worked on p-203a | bin 1 p-203a seal repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-10-03 | Day | Seal Failure, Maintenance",October-2025
2025-10-03,Day,P208A,fv7050-p208 kick back | fv-7050 – (p-208 kickback),fv7050-p208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-03 | Day | Flow Issue,October-2025
2025-10-03,Day,P208B,fv7050-p208 kick back | fv-7050 – (p-208 kickback),fv7050-p208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-03 | Day | Flow Issue,October-2025
2025-10-03,Day,P208S,fv7050-p208 kick back | fv-7050 – (p-208 kickback),fv7050-p208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-03 | Day | Flow Issue,October-2025
2025-10-03,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-10-03 | Day | Maintenance,October-2025
2025-10-03,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-10-03 | Day | Seal Failure,October-2025
2025-10-03,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-10-03 | Day | Seal Failure,October-2025
2025-10-03,Day,P45A,maintenance staff stayed late to finish re-install of p45a. this and p203a will be cold aligned monday. | cleared loto on p45a. purging with n2 to atm at time of report. breaker is energized. | bin 2 p-45a seal repair,maintenance staff stayed late to finish re-install of p45a. this and p203a will be cold aligned monday. | cleared loto on p45a. purging with n2 to atm at time of report. breaker is energized. | bin 2 p-45a seal repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-10-03 | Day | Seal Failure, Maintenance",October-2025
2025-10-03,Night,P203A,cleared loto on p203a. dew point of -77.6c. puff purged 3x to flare. cracked suction only to chill down slowly. electrician is having issues energizing the breaker. looking for new breaker if we have one.,cleared loto on p203a. dew point of -77.6c. puff purged 3x to flare. cracked suction only to chill down slowly. electrician is having issues energizing the breaker. looking for new breaker if we have one.,0,0,0,0,0,1,0,0,Maintenance,2025-10-03 | Night | Maintenance,October-2025
2025-10-04,Day,P208A,fv-7050-p-208 kick back | fv-7050 – (p-208 kickback),fv-7050-p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-04 | Day | Flow Issue,October-2025
2025-10-04,Day,P208B,fv-7050-p-208 kick back | fv-7050 – (p-208 kickback),fv-7050-p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-04 | Day | Flow Issue,October-2025
2025-10-04,Day,P208S,fv-7050-p-208 kick back | fv-7050 – (p-208 kickback),fv-7050-p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-04 | Day | Flow Issue,October-2025
2025-10-04,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-10-04 | Day | Maintenance,October-2025
2025-10-04,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-10-04 | Day | Seal Failure,October-2025
2025-10-04,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-10-04 | Day | Seal Failure,October-2025
2025-10-05,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-05 | Day | Flow Issue,October-2025
2025-10-05,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-05 | Day | Flow Issue,October-2025
2025-10-05,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-05 | Day | Flow Issue,October-2025
2025-10-05,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-10-05 | Day | Maintenance,October-2025
2025-10-06,Day,P204A,locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak,locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Day | Maintenance,October-2025
2025-10-06,Day,P204B,locked out p-204 b (breakers only) | locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak | bin 2 p-204 b lube oil leak,locked out p-204 b (breakers only) | locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak | bin 2 p-204 b lube oil leak,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Day | Maintenance,October-2025
2025-10-06,Day,P204C,locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak,locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Day | Maintenance,October-2025
2025-10-06,Day,P204S,locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak,locked out p-204 b (breakers only) | lost flow on p-204 a (pump back to normal) | bin 2 p-204 b lube oil leak,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Day | Maintenance,October-2025
2025-10-06,Day,P23C,pm on p-23c | p-23 strokes set at 15,pm on p-23c | p-23 strokes set at 15,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Day | Maintenance,October-2025
2025-10-06,Night,P10B,seal pot level on p-31a and p-10b is getting low.,seal pot level on p-31a and p-10b is getting low.,0,1,0,0,0,0,0,1,Low Level,2025-10-06 | Night | Low Level,October-2025
2025-10-06,Night,P204A,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Night | Maintenance,October-2025
2025-10-06,Night,P204B,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive. | backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive. | backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Night | Maintenance,October-2025
2025-10-06,Night,P204C,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Night | Maintenance,October-2025
2025-10-06,Night,P204S,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,backwashed p-204 b. cleared loto and had breakers energized. put lube oil pump in hand to get permissive.,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Night | Maintenance,October-2025
2025-10-06,Night,P23C,loto’ed p-23c | bin 1: p-23c maintenance,loto’ed p-23c | bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-10-06 | Night | Maintenance,October-2025
2025-10-06,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-06 | Night | Seal Failure,October-2025
2025-10-06,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-06 | Night | Seal Failure,October-2025
2025-10-06,Night,P31A,seal pot level on p-31a and p-10b is getting low.,seal pot level on p-31a and p-10b is getting low.,0,1,0,0,0,0,0,1,Low Level,2025-10-06 | Night | Low Level,October-2025
2025-10-06,Night,P45B,12:30 am loto on p45b for seal replacement. purging with n2 to flare. bin 2 | bin 2 p45b- seal replacement | pumped up seal pot on p45b.,12:30 am loto on p45b for seal replacement. purging with n2 to flare. bin 2 | bin 2 p45b- seal replacement | pumped up seal pot on p45b.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-10-06 | Night | Seal Failure, Maintenance",October-2025
2025-10-08,Day,P8A,swapped from p-8a to p-8b in order for maintenance to pm p-8a. the pm was not performed.,swapped from p-8a to p-8b in order for maintenance to pm p-8a. the pm was not performed.,0,0,0,0,0,1,1,0,Maintenance,2025-10-08 | Day | Maintenance,October-2025
2025-10-08,Day,P8B,swapped from p-8a to p-8b in order for maintenance to pm p-8a. the pm was not performed.,swapped from p-8a to p-8b in order for maintenance to pm p-8a. the pm was not performed.,0,0,0,0,0,1,1,0,Maintenance,2025-10-08 | Day | Maintenance,October-2025
2025-10-08,Night,P10B,seal pot level on p-31a and p-10b is getting low.,seal pot level on p-31a and p-10b is getting low.,0,1,0,0,0,0,0,1,Low Level,2025-10-08 | Night | Low Level,October-2025
2025-10-08,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-10-08 | Night | Maintenance,October-2025
2025-10-08,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-08 | Night | Seal Failure,October-2025
2025-10-08,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-08 | Night | Seal Failure,October-2025
2025-10-08,Night,P31A,seal pot level on p-31a and p-10b is getting low.,seal pot level on p-31a and p-10b is getting low.,0,1,0,0,0,0,0,1,Low Level,2025-10-08 | Night | Low Level,October-2025
2025-10-08,Night,P45B,bin 2 p45b- seal replacement,bin 2 p45b- seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-08 | Night | Seal Failure,October-2025
2025-10-09,Day,P8A,maintenance did pm on p-8a. it is in standby.,maintenance did pm on p-8a. it is in standby.,0,0,0,0,0,1,1,0,Maintenance,2025-10-09 | Day | Maintenance,October-2025
2025-10-09,Night,P10B,seal pot level on p-31a and p-10b is getting low.,seal pot level on p-31a and p-10b is getting low.,0,1,0,0,0,0,0,1,Low Level,2025-10-09 | Night | Low Level,October-2025
2025-10-09,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-10-09 | Night | Maintenance,October-2025
2025-10-09,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-09 | Night | Seal Failure,October-2025
2025-10-09,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-09 | Night | Seal Failure,October-2025
2025-10-09,Night,P31A,seal pot level on p-31a and p-10b is getting low.,seal pot level on p-31a and p-10b is getting low.,0,1,0,0,0,0,0,1,Low Level,2025-10-09 | Night | Low Level,October-2025
2025-10-09,Night,P45B,bin 2 p45b- seal replacement,bin 2 p45b- seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-09 | Night | Seal Failure,October-2025
2025-10-10,Day,P208A,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-10 | Day | Flow Issue,October-2025
2025-10-10,Day,P208B,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-10 | Day | Flow Issue,October-2025
2025-10-10,Day,P208S,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-10 | Day | Flow Issue,October-2025
2025-10-10,Day,P211S,single source loto on p-211 motor,single source loto on p-211 motor,0,0,0,0,0,1,0,0,Maintenance,2025-10-10 | Day | Maintenance,October-2025
2025-10-10,Day,P45A,bin 2 p45a seal oil pot repair.,bin 2 p45a seal oil pot repair.,1,0,0,0,0,0,0,1,Seal Failure,2025-10-10 | Day | Seal Failure,October-2025
2025-10-11,Day,P208A,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-11 | Day | Flow Issue,October-2025
2025-10-11,Day,P208B,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-11 | Day | Flow Issue,October-2025
2025-10-11,Day,P208S,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-11 | Day | Flow Issue,October-2025
2025-10-11,Day,P23C,"bin 1 p-23c | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified)","bin 1 p-23c | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified)",0,0,0,0,0,1,0,0,Maintenance,2025-10-11 | Day | Maintenance,October-2025
2025-10-11,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-11 | Day | Maintenance,October-2025
2025-10-11,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-11 | Day | Maintenance,October-2025
2025-10-12,Day,P208A,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-12 | Day | Flow Issue,October-2025
2025-10-12,Day,P208B,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-12 | Day | Flow Issue,October-2025
2025-10-12,Day,P208S,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-10-12 | Day | Flow Issue,October-2025
2025-10-12,Day,P23C,"bin 1 p-23c | - p-23c | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified)","bin 1 p-23c | - p-23c | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified)",0,0,0,0,0,1,0,0,Maintenance,2025-10-12 | Day | Maintenance,October-2025
2025-10-12,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-12 | Day | Maintenance,October-2025
2025-10-12,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-12 | Day | Maintenance,October-2025
2025-10-13,Day,P45B,cold alignment done on p45b. pump needs to be insulated.,cold alignment done on p45b. pump needs to be insulated.,0,0,0,0,0,1,0,0,Maintenance,2025-10-13 | Day | Maintenance,October-2025
2025-10-13,Day,P601B,single source loto for p-601b so rotating could check leveling of the pump (still locked out) | single source (gold lock): p-601b,single source loto for p-601b so rotating could check leveling of the pump (still locked out) | single source (gold lock): p-601b,0,0,0,0,0,1,0,0,Maintenance,2025-10-13 | Day | Maintenance,October-2025
2025-10-13,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-13 | Night | Flow Issue,October-2025
2025-10-13,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-13 | Night | Flow Issue,October-2025
2025-10-13,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-13 | Night | Flow Issue,October-2025
2025-10-14,Night,P204A,flushed p-204 lube oil coolers,flushed p-204 lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-10-14 | Night | Maintenance,October-2025
2025-10-14,Night,P204B,flushed p-204 lube oil coolers,flushed p-204 lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-10-14 | Night | Maintenance,October-2025
2025-10-14,Night,P204C,flushed p-204 lube oil coolers,flushed p-204 lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-10-14 | Night | Maintenance,October-2025
2025-10-14,Night,P204S,flushed p-204 lube oil coolers,flushed p-204 lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-10-14 | Night | Maintenance,October-2025
2025-10-14,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-14 | Night | Flow Issue,October-2025
2025-10-14,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-14 | Night | Flow Issue,October-2025
2025-10-14,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-14 | Night | Flow Issue,October-2025
2025-10-15,Day,P58A,single source added to p-58-a for pm. | single source added to p-58-a for pm. | p-58-a (pm) | p-58-a (pm),single source added to p-58-a for pm. | single source added to p-58-a for pm. | p-58-a (pm) | p-58-a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-10-15 | Day | Maintenance,October-2025
2025-10-15,Day,P58B,single source added to p-58-a for pm. | p-58-a (pm),single source added to p-58-a for pm. | p-58-a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-10-15 | Day | Maintenance,October-2025
2025-10-15,Day,P601A,"locked out p-601a, so rotating could remove the pump (bin #2) | bin #2: p-601a","locked out p-601a, so rotating could remove the pump (bin #2) | bin #2: p-601a",0,0,0,0,0,1,0,0,Maintenance,2025-10-15 | Day | Maintenance,October-2025
2025-10-15,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-15 | Night | Flow Issue,October-2025
2025-10-15,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-15 | Night | Flow Issue,October-2025
2025-10-15,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-15 | Night | Flow Issue,October-2025
2025-10-16,Day,P669A,bin #1 p-669a for maintenance,bin #1 p-669a for maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-10-16 | Day | Maintenance,October-2025
2025-10-16,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-16 | Night | Flow Issue,October-2025
2025-10-16,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-16 | Night | Flow Issue,October-2025
2025-10-16,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-16 | Night | Flow Issue,October-2025
2025-10-17,Day,P23C,p-23 strokes set at 15 | bin-1 p-23c | bin 1: p-23c maintenance,p-23 strokes set at 15 | bin-1 p-23c | bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-10-17 | Day | Maintenance,October-2025
2025-10-17,Day,P306A,1000 tried to swap p-306s for maintaince p-306a would not catch prime p-306b still online | attempted to swap p-306b and p-306a for maintenance on p306b but was unable to because p-306a was unable to provide the needed flow in unit,1000 tried to swap p-306s for maintaince p-306a would not catch prime p-306b still online | attempted to swap p-306b and p-306a for maintenance on p306b but was unable to because p-306a was unable to provide the needed flow in unit,0,0,0,0,1,1,1,1,"Flow Issue, Maintenance","2025-10-17 | Day | Flow Issue, Maintenance",October-2025
2025-10-17,Day,P306B,1000 tried to swap p-306s for maintaince p-306a would not catch prime p-306b still online | attempted to swap p-306b and p-306a for maintenance on p306b but was unable to because p-306a was unable to provide the needed flow in unit,1000 tried to swap p-306s for maintaince p-306a would not catch prime p-306b still online | attempted to swap p-306b and p-306a for maintenance on p306b but was unable to because p-306a was unable to provide the needed flow in unit,0,0,0,0,1,1,1,1,"Flow Issue, Maintenance","2025-10-17 | Day | Flow Issue, Maintenance",October-2025
2025-10-17,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-17 | Day | Seal Failure,October-2025
2025-10-17,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-17 | Day | Seal Failure,October-2025
2025-10-17,Day,P45B,p45b and p203a need to be insulated. | bin 2 p45b- seal replacement,p45b and p203a need to be insulated. | bin 2 p45b- seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-17 | Day | Seal Failure,October-2025
2025-10-17,Day,P601A,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-17 | Day | Seal Failure,October-2025
2025-10-18,Day,P23C,"p-23 strokes set at 15 | p-23c | bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified)","p-23 strokes set at 15 | p-23c | bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified)",0,0,0,0,0,1,0,0,Maintenance,2025-10-18 | Day | Maintenance,October-2025
2025-10-18,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-18 | Day | Maintenance,October-2025
2025-10-18,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-18 | Day | Maintenance,October-2025
2025-10-18,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-18 | Day | Seal Failure,October-2025
2025-10-18,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-18 | Day | Seal Failure,October-2025
2025-10-18,Day,P601A,bin 2: p-601a for mechanical seal replacement. | bin 2 p-601a,bin 2: p-601a for mechanical seal replacement. | bin 2 p-601a,1,0,0,0,0,0,0,1,Seal Failure,2025-10-18 | Day | Seal Failure,October-2025
2025-10-19,Day,P204A,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-19 | Day | Maintenance,October-2025
2025-10-19,Day,P204B,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-19 | Day | Maintenance,October-2025
2025-10-19,Day,P204C,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-19 | Day | Maintenance,October-2025
2025-10-19,Day,P204S,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-19 | Day | Maintenance,October-2025
2025-10-19,Day,P23C,p-23 strokes set at 15 | bin 1 p-23c | bin 1: p-23c maintenance,p-23 strokes set at 15 | bin 1 p-23c | bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-10-19 | Day | Maintenance,October-2025
2025-10-19,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-19 | Day | Maintenance,October-2025
2025-10-19,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-19 | Day | Maintenance,October-2025
2025-10-19,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-19 | Day | Seal Failure,October-2025
2025-10-19,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-19 | Day | Seal Failure,October-2025
2025-10-19,Day,P601A,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-19 | Day | Seal Failure,October-2025
2025-10-20,Day,P204A,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P204B,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P204C,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P204S,backflushed p-204,backflushed p-204,0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P206B,"electrical pm’s on p-27b, p-206b and p-208b","electrical pm’s on p-27b, p-206b and p-208b",0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P208B,"electrical pm’s on p-27b, p-206b and p-208b | fv-7050 p-208 kick back","electrical pm’s on p-27b, p-206b and p-208b | fv-7050 p-208 kick back",0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P209A,"unlocked p-209 a and it is in standby. | unlocked p-209 a and it is in standby. | 10:04 p-209a offline. | swapped p-209 a to p-209 b. | swapped p-209 a to p-209 b. | locked out p-209 a to clean suction strainer, tig is in process of cleaning @ time of log. | locked out p-209 a to clean suction strainer, tig is in process of cleaning @ time of log. | 2: p-209a (clean suction strainer)","unlocked p-209 a and it is in standby. | unlocked p-209 a and it is in standby. | 10:04 p-209a offline. | swapped p-209 a to p-209 b. | swapped p-209 a to p-209 b. | locked out p-209 a to clean suction strainer, tig is in process of cleaning @ time of log. | locked out p-209 a to clean suction strainer, tig is in process of cleaning @ time of log. | 2: p-209a (clean suction strainer)",0,0,0,0,0,1,1,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P209B,"unlocked p-209 a and it is in standby. | 10:03 p-209b online. | swapped p-209 a to p-209 b. | swapped p-209 a to p-209 b. | locked out p-209 a to clean suction strainer, tig is in process of cleaning @ time of log.","unlocked p-209 a and it is in standby. | 10:03 p-209b online. | swapped p-209 a to p-209 b. | swapped p-209 a to p-209 b. | locked out p-209 a to clean suction strainer, tig is in process of cleaning @ time of log.",0,0,0,0,0,1,1,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P27B,"electrical pm’s on p-27b, p-206b and p-208b","electrical pm’s on p-27b, p-206b and p-208b",0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P601A,bin 2: p-601a for mechanical seal replacement. | bin #2: p-601a,bin 2: p-601a for mechanical seal replacement. | bin #2: p-601a,1,0,0,0,0,0,0,1,Seal Failure,2025-10-20 | Day | Seal Failure,October-2025
2025-10-20,Day,P62A,locked out p-62a for full pm (north #2) | 2: p-62a (pm),locked out p-62a for full pm (north #2) | 2: p-62a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-20,Day,P7B,locked out p-7b completed first line break will pull pump tomorrow | bin-5 p-7 | signed critical lift in caustic area for p-7b. | signed line break for p-7b.,locked out p-7b completed first line break will pull pump tomorrow | bin-5 p-7 | signed critical lift in caustic area for p-7b. | signed line break for p-7b.,0,0,0,0,0,1,0,0,Maintenance,2025-10-20 | Day | Maintenance,October-2025
2025-10-21,Day,P202A,"isolated and started lock out on p-202. everything locked out but the flare valve, still purging with n2. | bin 3 p-202a","isolated and started lock out on p-202. everything locked out but the flare valve, still purging with n2. | bin 3 p-202a",0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P202B,"isolated and started lock out on p-202. everything locked out but the flare valve, still purging with n2. | 13:55-swapped to p-202b","isolated and started lock out on p-202. everything locked out but the flare valve, still purging with n2. | 13:55-swapped to p-202b",0,0,0,0,0,1,1,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P204A,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P204B,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P204C,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P204S,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P23C,"- bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | bin 1: p-23c maintenance","- bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | bin 1: p-23c maintenance",0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P27A,"finished isolating p-27 a. everything locked out but the flare valve, still purging with n2. | finished isolating p-27 a. everything locked out but the flare valve, still purging with n2. | bin 2 p-27a","finished isolating p-27 a. everything locked out but the flare valve, still purging with n2. | finished isolating p-27 a. everything locked out but the flare valve, still purging with n2. | bin 2 p-27a",0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P27B,"finished isolating p-27 a. everything locked out but the flare valve, still purging with n2. | 13:31-swapped to p27b","finished isolating p-27 a. everything locked out but the flare valve, still purging with n2. | 13:31-swapped to p27b",0,0,0,0,0,1,1,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-21 | Day | Seal Failure,October-2025
2025-10-21,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-21 | Day | Seal Failure,October-2025
2025-10-21,Day,P601A,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-21 | Day | Seal Failure,October-2025
2025-10-21,Day,P62A,"1:30 p.m. p-62a lined back up, o2 free and in stand-by (pm was completed, suction strainer cleared)","1:30 p.m. p-62a lined back up, o2 free and in stand-by (pm was completed, suction strainer cleared)",0,0,0,0,0,1,0,0,Maintenance,2025-10-21 | Day | Maintenance,October-2025
2025-10-21,Day,P7B,- bin 5: p-7b (pulled for seal replacement) | pulled p-7b | bin 5: p-7b (pulled for seal replacement) | signed critical lift in caustic area for p-7b.,- bin 5: p-7b (pulled for seal replacement) | pulled p-7b | bin 5: p-7b (pulled for seal replacement) | signed critical lift in caustic area for p-7b.,1,0,0,0,0,0,0,1,Seal Failure,2025-10-21 | Day | Seal Failure,October-2025
2025-10-22,Day,P204A,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P204B,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P204C,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P204S,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P23C,"- bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | bin 1: p-23c maintenance","- bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | bin 1: p-23c maintenance",0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P27A,"took dew points on p-27 a. | took dew points on p-27 a. | bin 2 p-27a | maintenance inspected suction screen for p27a. very small amount of debris was seen. | nitrogen reconnected to p27a, puffed purged with nitrogen and turned down for slow sweep to flare in preparation for dew point test.","took dew points on p-27 a. | took dew points on p-27 a. | bin 2 p-27a | maintenance inspected suction screen for p27a. very small amount of debris was seen. | nitrogen reconnected to p27a, puffed purged with nitrogen and turned down for slow sweep to flare in preparation for dew point test.",0,0,0,0,0,1,0,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P306A,11:48 p-306a online. | 11:55 p-306a offline. | loto p-306a | bin 3: p-306a,11:48 p-306a online. | 11:55 p-306a offline. | loto p-306a | bin 3: p-306a,0,0,0,0,0,1,1,0,Maintenance,2025-10-22 | Day | Maintenance,October-2025
2025-10-22,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-22 | Day | Seal Failure,October-2025
2025-10-22,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-22 | Day | Seal Failure,October-2025
2025-10-22,Day,P601A,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,bin 2: p-601a for mechanical seal replacement. | bin 2: p-601a for pump repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-22 | Day | Seal Failure,October-2025
2025-10-22,Day,P7B,- bin 5: p-7b (pulled for seal replacement) | bin 5: p-7b (pulled for seal replacement),- bin 5: p-7b (pulled for seal replacement) | bin 5: p-7b (pulled for seal replacement),1,0,0,0,0,0,0,1,Seal Failure,2025-10-22 | Day | Seal Failure,October-2025
2025-10-23,Day,P204A,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P204B,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P204C,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P204S,backflushed p-204 lube oil pumps,backflushed p-204 lube oil pumps,0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-23 | Day | Flow Issue,October-2025
2025-10-23,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-23 | Day | Flow Issue,October-2025
2025-10-23,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-23 | Day | Flow Issue,October-2025
2025-10-23,Day,P23C,"- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs","- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs",0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P23D,completed pm on p-23d,completed pm on p-23d,0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Day | Maintenance,October-2025
2025-10-23,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-10-23 | Day | Seal Failure,October-2025
2025-10-23,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-10-23 | Day | Seal Failure,October-2025
2025-10-23,Day,P601A,bin 2: p-601a for mechanical seal replacement. | bin 2 p-601a pump repair,bin 2: p-601a for mechanical seal replacement. | bin 2 p-601a pump repair,1,0,0,0,0,0,0,1,Seal Failure,2025-10-23 | Day | Seal Failure,October-2025
2025-10-23,Day,P7B,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-23 | Day | Seal Failure,October-2025
2025-10-23,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-23 | Night | Maintenance,October-2025
2025-10-24,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-24 | Day | Flow Issue,October-2025
2025-10-24,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-24 | Day | Flow Issue,October-2025
2025-10-24,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-24 | Day | Flow Issue,October-2025
2025-10-24,Day,P23C,"- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs","- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs",0,0,0,0,0,1,0,0,Maintenance,2025-10-24 | Day | Maintenance,October-2025
2025-10-24,Day,P26A,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-24 | Day | Maintenance,October-2025
2025-10-24,Day,P26B,"p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.","p-24 is in ‘off’, with the discharge blocked in to prevent p-26 from filling the p-24 sump. maintenance has been notified.",0,0,0,0,0,1,0,0,Maintenance,2025-10-24 | Day | Maintenance,October-2025
2025-10-24,Day,P7B,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-24 | Day | Seal Failure,October-2025
2025-10-24,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-24 | Night | Maintenance,October-2025
2025-10-25,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-25 | Day | Flow Issue,October-2025
2025-10-25,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-25 | Day | Flow Issue,October-2025
2025-10-25,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-25 | Day | Flow Issue,October-2025
