date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-10-25,Day,P23C,"- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs","- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs",0,0,0,0,0,1,0,0,Maintenance,2025-10-25 | Day | Maintenance,October-2025
2025-10-25,Day,P7B,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-25 | Day | Seal Failure,October-2025
2025-10-25,Day,P9A,created eip for p-9a for mechanical seal replacement | swapped to p-9b; racked out p-9a | bin #3: p-9a,created eip for p-9a for mechanical seal replacement | swapped to p-9b; racked out p-9a | bin #3: p-9a,1,0,0,0,0,0,1,1,Seal Failure,2025-10-25 | Day | Seal Failure,October-2025
2025-10-25,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-25 | Night | Maintenance,October-2025
2025-10-26,Day,P204B,eip and loto for p204b to replace seals. n2 purging through pump to flare. insulation needs to be removed.,eip and loto for p204b to replace seals. n2 purging through pump to flare. insulation needs to be removed.,0,0,0,0,0,1,0,0,Maintenance,2025-10-26 | Day | Maintenance,October-2025
2025-10-26,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-26 | Day | Flow Issue,October-2025
2025-10-26,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-26 | Day | Flow Issue,October-2025
2025-10-26,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-26 | Day | Flow Issue,October-2025
2025-10-26,Day,P23C,"- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs","- p-23c (foundation repairs) | - bin 1: p-23c (pump has come loose from foundation and was causing high vibrations, maintenance notified) | p-23c | bin 1 p-23c pulled for repairs",0,0,0,0,0,1,0,0,Maintenance,2025-10-26 | Day | Maintenance,October-2025
2025-10-26,Day,P7B,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-26 | Day | Seal Failure,October-2025
2025-10-26,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-26 | Night | Maintenance,October-2025
2025-10-27,Day,P204C,rotating pulling p-204c at time of report | bin 2 p-204c seal replacement,rotating pulling p-204c at time of report | bin 2 p-204c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-27 | Day | Seal Failure,October-2025
2025-10-27,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-27 | Day | Flow Issue,October-2025
2025-10-27,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-27 | Day | Flow Issue,October-2025
2025-10-27,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-27 | Day | Flow Issue,October-2025
2025-10-27,Day,P601A,bin 2 p-601a mechanical seal replacement,bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-27 | Day | Seal Failure,October-2025
2025-10-27,Day,P7B,p-7b | bin 5 p-7b seal replacement,p-7b | bin 5 p-7b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-27 | Day | Seal Failure,October-2025
2025-10-27,Day,P9A,p-9a pulled for seal replacement | bin 3 p-9a mechanical seal replacement,p-9a pulled for seal replacement | bin 3 p-9a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-27 | Day | Seal Failure,October-2025
2025-10-27,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-27 | Night | Maintenance,October-2025
2025-10-28,Day,P204C,bin 2 p204c seal repair | bin 2 p-204c seal replacement,bin 2 p204c seal repair | bin 2 p-204c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-28 | Day | Seal Failure,October-2025
2025-10-28,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-28 | Day | Flow Issue,October-2025
2025-10-28,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-28 | Day | Flow Issue,October-2025
2025-10-28,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-28 | Day | Flow Issue,October-2025
2025-10-28,Day,P601A,bin #2: p-601a | bin 2 p-601a mechanical seal replacement,bin #2: p-601a | bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-28 | Day | Seal Failure,October-2025
2025-10-28,Day,P7B,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,- p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | p-7b | bin 5 p-7b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-28 | Day | Seal Failure,October-2025
2025-10-28,Day,P8A,bin #4: p-8a | bin 4 p-8a mechanical seal replacement,bin #4: p-8a | bin 4 p-8a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-28 | Day | Seal Failure,October-2025
2025-10-28,Day,P9A,bin #3: p-9a | bin 3 p-9a mechanical seal replacement,bin #3: p-9a | bin 3 p-9a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-28 | Day | Seal Failure,October-2025
2025-10-28,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-28 | Night | Maintenance,October-2025
2025-10-29,Day,P204C,bin 2 p204c seal repair | bin 2 p-204c seal replacement,bin 2 p204c seal repair | bin 2 p-204c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-29 | Day | Seal Failure,October-2025
2025-10-29,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-29 | Day | Flow Issue,October-2025
2025-10-29,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-29 | Day | Flow Issue,October-2025
2025-10-29,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-29 | Day | Flow Issue,October-2025
2025-10-29,Day,P601A,bin #2: p-601a | bin 2 p-601a mechanical seal replacement,bin #2: p-601a | bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-29 | Day | Seal Failure,October-2025
2025-10-29,Day,P7B,"ivol maintenance is currently installing p-7b (10/29/25 daylights, to be continued). | - p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | ivol maintenance installing p-7b at time of report | p-7b | bin 5 p-7b seal replacement","ivol maintenance is currently installing p-7b (10/29/25 daylights, to be continued). | - p-7b (seal replacement) | - bin 5: p-7b (pulled for seal replacement) | ivol maintenance installing p-7b at time of report | p-7b | bin 5 p-7b seal replacement",1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-10-29 | Day | Seal Failure, Maintenance",October-2025
2025-10-29,Day,P8A,bin #4: p-8a | bin 4 p-8a mechanical seal replacement,bin #4: p-8a | bin 4 p-8a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-29 | Day | Seal Failure,October-2025
2025-10-29,Day,P9A,bin #3: p-9a | bin 3 p-9a mechanical seal replacement,bin #3: p-9a | bin 3 p-9a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-29 | Day | Seal Failure,October-2025
2025-10-29,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-29 | Night | Maintenance,October-2025
2025-10-30,Day,P204A,lotos: bin 2 p204 c seal replacement,lotos: bin 2 p204 c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-30 | Day | Seal Failure,October-2025
2025-10-30,Day,P204B,lotos: bin 2 p204 c seal replacement,lotos: bin 2 p204 c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-30 | Day | Seal Failure,October-2025
2025-10-30,Day,P204C,lotos: bin 2 p204 c seal replacement | lotos: bin 2 p204 c seal replacement | bin 2 p-204c seal replacement,lotos: bin 2 p204 c seal replacement | lotos: bin 2 p204 c seal replacement | bin 2 p-204c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-30 | Day | Seal Failure,October-2025
2025-10-30,Day,P204S,lotos: bin 2 p204 c seal replacement,lotos: bin 2 p204 c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-30 | Day | Seal Failure,October-2025
2025-10-30,Day,P208A,fv7050-p208 kick back | fv-7050 – (p-208 kickback),fv7050-p208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-30 | Day | Flow Issue,October-2025
2025-10-30,Day,P208B,fv7050-p208 kick back | fv-7050 – (p-208 kickback),fv7050-p208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-30 | Day | Flow Issue,October-2025
2025-10-30,Day,P208S,fv7050-p208 kick back | fv-7050 – (p-208 kickback),fv7050-p208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-10-30 | Day | Flow Issue,October-2025
2025-10-30,Day,P30A,6:00 pm- swapped p30 pumps. seal pot pressure at 2.5 psi on alpha. bravo pump is now running. alpha is in standby and for maintenance to look at in the morning. | p30 seal pot pressure | 5:40 pm 2.5 psi -p30a | p-30 seal pots:,6:00 pm- swapped p30 pumps. seal pot pressure at 2.5 psi on alpha. bravo pump is now running. alpha is in standby and for maintenance to look at in the morning. | p30 seal pot pressure | 5:40 pm 2.5 psi -p30a | p-30 seal pots:,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-10-30 | Day | Seal Failure, Maintenance",October-2025
2025-10-30,Day,P30B,6:00 pm- swapped p30 pumps. seal pot pressure at 2.5 psi on alpha. bravo pump is now running. alpha is in standby and for maintenance to look at in the morning. | p30 seal pot pressure | p-30 seal pots:,6:00 pm- swapped p30 pumps. seal pot pressure at 2.5 psi on alpha. bravo pump is now running. alpha is in standby and for maintenance to look at in the morning. | p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-10-30 | Day | Seal Failure, Maintenance",October-2025
2025-10-30,Day,P601A,bin #2: p-601a | bin 2 p-601a mechanical seal replacement,bin #2: p-601a | bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-30 | Day | Seal Failure,October-2025
2025-10-30,Day,P7B,- p-7b (seal has been replaced) | - bin 5: p-7b (pulled for seal replacement) | ivol maintenance installing p-7b at time of report | p-7b | bin 5 p-7b seal replacement,- p-7b (seal has been replaced) | - bin 5: p-7b (pulled for seal replacement) | ivol maintenance installing p-7b at time of report | p-7b | bin 5 p-7b seal replacement,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-10-30 | Day | Seal Failure, Maintenance",October-2025
2025-10-30,Day,P8A,bin #4: p-8a | bin 4 p-8a mechanical seal replacement,bin #4: p-8a | bin 4 p-8a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-30 | Day | Seal Failure,October-2025
2025-10-30,Day,P9A,bin #3: p-9a | bin 3 p-9a mechanical seal replacement,bin #3: p-9a | bin 3 p-9a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-10-30 | Day | Seal Failure,October-2025
2025-10-30,Night,P206A,pm’s: pt-9609 and pt-6910 on p-206a/b,pm’s: pt-9609 and pt-6910 on p-206a/b,0,0,0,0,0,1,0,0,Maintenance,2025-10-30 | Night | Maintenance,October-2025
2025-10-30,Night,P206B,pm’s: pt-9609 and pt-6910 on p-206a/b,pm’s: pt-9609 and pt-6910 on p-206a/b,0,0,0,0,0,1,0,0,Maintenance,2025-10-30 | Night | Maintenance,October-2025
2025-10-30,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-10-30 | Night | Maintenance,October-2025
2025-10-31,Day,P204C,p-204c is on standby. | 1:00 am- cleared loto on p204c. dew point -84c. puff purged 3x to flare. suction and chill down are just cracked open. breakers are energized and pump is in standby. | backwashed p-204 a lube oil cooler and adjusted cooling water quite a bit. | permit for p-204 installation | permit for p-204 insulation (still installing) | bin 2 p-204c seal repair,p-204c is on standby. | 1:00 am- cleared loto on p204c. dew point -84c. puff purged 3x to flare. suction and chill down are just cracked open. breakers are energized and pump is in standby. | backwashed p-204 a lube oil cooler and adjusted cooling water quite a bit. | permit for p-204 installation | permit for p-204 insulation (still installing) | bin 2 p-204c seal repair,1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-10-31 | Day | Seal Failure, Maintenance",October-2025
2025-10-31,Day,P23C,bin 1: p-23c maintenance | maintenance is currently installing p-23c baseplate on the new foundation. | - bin 1: p-23c (pump pulled for foundation demo),bin 1: p-23c maintenance | maintenance is currently installing p-23c baseplate on the new foundation. | - bin 1: p-23c (pump pulled for foundation demo),0,0,0,0,0,1,0,0,Maintenance,2025-10-31 | Day | Maintenance,October-2025
2025-10-31,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-31 | Day | Seal Failure,October-2025
2025-10-31,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-10-31 | Day | Seal Failure,October-2025
2025-10-31,Day,P601A,bin 2: p-601a for pump repair | bin #2: p-601a for mechanical seal replacement.,bin 2: p-601a for pump repair | bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-10-31 | Day | Seal Failure,October-2025
2025-10-31,Day,P7B,bin 5: p-7b (pulled for seal replacement) | - bin 5: p-7b (pulled for seal replacement),bin 5: p-7b (pulled for seal replacement) | - bin 5: p-7b (pulled for seal replacement),1,0,0,0,0,0,0,1,Seal Failure,2025-10-31 | Day | Seal Failure,October-2025
2025-10-31,Day,P8A,bin 4: p-8a for mechanical seal replacement. | bin #4: p-8a for mechanical seal replacement.,bin 4: p-8a for mechanical seal replacement. | bin #4: p-8a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-10-31 | Day | Seal Failure,October-2025
2025-10-31,Day,P9A,bin 3: p-9a for mechanical seal replacement. | bin #3: p-9a for mechanical seal replacement.,bin 3: p-9a for mechanical seal replacement. | bin #3: p-9a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-10-31 | Day | Seal Failure,October-2025
2025-11-01,Day,P204C,bin 2 p-204c seal repair,bin 2 p-204c seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Day | Seal Failure,November-2025
2025-11-01,Day,P204S,backflushed p-204s,backflushed p-204s,0,0,0,0,0,1,0,0,Maintenance,2025-11-01 | Day | Maintenance,November-2025
2025-11-01,Day,P26B,"p-5a & p-26b seal pot levels are low, need additional.","p-5a & p-26b seal pot levels are low, need additional.",0,1,0,0,0,0,0,1,Low Level,2025-11-01 | Day | Low Level,November-2025
2025-11-01,Day,P5A,"p-5a & p-26b seal pot levels are low, need additional.","p-5a & p-26b seal pot levels are low, need additional.",0,1,0,0,0,0,0,1,Low Level,2025-11-01 | Day | Low Level,November-2025
2025-11-01,Day,P601A,bin #2: p-601a for mechanical seal replacement.,bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Day | Seal Failure,November-2025
2025-11-01,Day,P7B,- bin 5: p-7b (pulled for seal replacement),- bin 5: p-7b (pulled for seal replacement),1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Day | Seal Failure,November-2025
2025-11-01,Day,P8A,​** p-8a is in emergency standby. ** | bin #4: p-8a for mechanical seal replacement.,​** p-8a is in emergency standby. ** | bin #4: p-8a for mechanical seal replacement.,1,0,0,0,0,0,1,1,Seal Failure,2025-11-01 | Day | Seal Failure,November-2025
2025-11-01,Day,P9A,bin #3: p-9a for mechanical seal replacement.,bin #3: p-9a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Day | Seal Failure,November-2025
2025-11-01,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-01 | Night | Maintenance,November-2025
2025-11-01,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Night | Seal Failure,November-2025
2025-11-01,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Night | Seal Failure,November-2025
2025-11-01,Night,P7B,bin 5: p-7b (pulled for seal replacement),bin 5: p-7b (pulled for seal replacement),1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Night | Seal Failure,November-2025
2025-11-01,Night,P8A,bin 4: p-8a for mechanical seal replacement.,bin 4: p-8a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Night | Seal Failure,November-2025
2025-11-01,Night,P9A,bin 3: p-9a for mechanical seal replacement.,bin 3: p-9a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-01 | Night | Seal Failure,November-2025
2025-11-02,Day,P204S,backflushed p-204s,backflushed p-204s,0,0,0,0,0,1,0,0,Maintenance,2025-11-02 | Day | Maintenance,November-2025
2025-11-02,Day,P26B,"- p-5a & p-26b seal pot levels are low, need additional.","- p-5a & p-26b seal pot levels are low, need additional.",0,1,0,0,0,0,0,1,Low Level,2025-11-02 | Day | Low Level,November-2025
2025-11-02,Day,P5A,"- p-5a & p-26b seal pot levels are low, need additional.","- p-5a & p-26b seal pot levels are low, need additional.",0,1,0,0,0,0,0,1,Low Level,2025-11-02 | Day | Low Level,November-2025
2025-11-02,Day,P601A,bin #2: p-601a for mechanical seal replacement.,bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Day | Seal Failure,November-2025
2025-11-02,Day,P7B,- bin 5: p-7b (pulled for seal replacement),- bin 5: p-7b (pulled for seal replacement),1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Day | Seal Failure,November-2025
2025-11-02,Day,P8A,bin #4: p-8a for mechanical seal replacement.,bin #4: p-8a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Day | Seal Failure,November-2025
2025-11-02,Day,P9A,bin #3: p-9a for mechanical seal replacement.,bin #3: p-9a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Day | Seal Failure,November-2025
2025-11-02,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-02 | Night | Maintenance,November-2025
2025-11-02,Night,P26B,"p-5a & p-26b seal pot levels are low, need additional.","p-5a & p-26b seal pot levels are low, need additional.",0,1,0,0,0,0,0,1,Low Level,2025-11-02 | Night | Low Level,November-2025
2025-11-02,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Night | Seal Failure,November-2025
2025-11-02,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Night | Seal Failure,November-2025
2025-11-02,Night,P5A,"p-5a & p-26b seal pot levels are low, need additional.","p-5a & p-26b seal pot levels are low, need additional.",0,1,0,0,0,0,0,1,Low Level,2025-11-02 | Night | Low Level,November-2025
2025-11-02,Night,P7B,bin 5: p-7b (pulled for seal replacement),bin 5: p-7b (pulled for seal replacement),1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Night | Seal Failure,November-2025
2025-11-02,Night,P8A,bin 4: p-8a for mechanical seal replacement.,bin 4: p-8a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Night | Seal Failure,November-2025
2025-11-02,Night,P9A,bin 3: p-9a for mechanical seal replacement.,bin 3: p-9a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-02 | Night | Seal Failure,November-2025
2025-11-03,Day,P204S,backflushed p-204s,backflushed p-204s,0,0,0,0,0,1,0,0,Maintenance,2025-11-03 | Day | Maintenance,November-2025
2025-11-03,Day,P601A,bin #2: p-601a for mechanical seal replacement.,bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-03 | Day | Seal Failure,November-2025
2025-11-03,Day,P7B,- p-7b loto removed and pump placed in standby.,- p-7b loto removed and pump placed in standby.,0,0,0,0,0,1,1,0,Maintenance,2025-11-03 | Day | Maintenance,November-2025
2025-11-03,Day,P8A,ivol maintenance installed p-9a and did alignment on p-8a. | bin #4: p-8a for mechanical seal replacement.,ivol maintenance installed p-9a and did alignment on p-8a. | bin #4: p-8a for mechanical seal replacement.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-11-03 | Day | Seal Failure, Maintenance",November-2025
2025-11-03,Day,P9A,ivol maintenance installed p-9a and did alignment on p-8a. | bin #3: p-9a for mechanical seal replacement.,ivol maintenance installed p-9a and did alignment on p-8a. | bin #3: p-9a for mechanical seal replacement.,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-11-03 | Day | Seal Failure, Maintenance",November-2025
2025-11-03,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-03 | Night | Maintenance,November-2025
2025-11-03,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-03 | Night | Seal Failure,November-2025
2025-11-03,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-03 | Night | Seal Failure,November-2025
2025-11-03,Night,P8A,bin 4: p-8a for mechanical seal replacement.,bin 4: p-8a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-03 | Night | Seal Failure,November-2025
2025-11-04,Day,P1A,"pm done on pt-318a&b, operator had to be on standby to put p-1a in off to close valves on capillary seals in order to test transmitters. both transmitters passed and p-1a is back in auto","pm done on pt-318a&b, operator had to be on standby to put p-1a in off to close valves on capillary seals in order to test transmitters. both transmitters passed and p-1a is back in auto",0,0,0,0,0,1,1,0,Maintenance,2025-11-04 | Day | Maintenance,November-2025
2025-11-04,Day,P204S,backflushed p-204s,backflushed p-204s,0,0,0,0,0,1,0,0,Maintenance,2025-11-04 | Day | Maintenance,November-2025
2025-11-04,Day,P601A,ivol maint. pulled p-601a casing. | bin #2: p-601a for mechanical seal replacement.,ivol maint. pulled p-601a casing. | bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-04 | Day | Seal Failure,November-2025
2025-11-04,Day,P70A,18:27 p-70a tripped and called i&e burnt contactor in bucket. | 19:30 p-70a is complete and back online in auto.,18:27 p-70a tripped and called i&e burnt contactor in bucket. | 19:30 p-70a is complete and back online in auto.,0,0,0,1,0,0,1,1,Trip,2025-11-04 | Day | Trip,November-2025
2025-11-04,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-04 | Night | Maintenance,November-2025
2025-11-04,Night,P30A,completed eip and locked out p30a for suction strainer cleaning. currently n2 purging to flare. | bin2 p30a suction strainer cleaning | p30 seal pot pressure,completed eip and locked out p30a for suction strainer cleaning. currently n2 purging to flare. | bin2 p30a suction strainer cleaning | p30 seal pot pressure,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-11-04 | Night | Seal Failure, Maintenance",November-2025
2025-11-04,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-04 | Night | Seal Failure,November-2025
2025-11-05,Day,P10A,swap p-10a to p-10b for pm. | swapped p-10’s for pm on p-10b (single source),swap p-10a to p-10b for pm. | swapped p-10’s for pm on p-10b (single source),0,0,0,0,0,1,1,0,Maintenance,2025-11-05 | Day | Maintenance,November-2025
2025-11-05,Day,P10B,swap p-10a to p-10b for pm. | swapped p-10’s for pm on p-10b (single source) | swapped p-10’s for pm on p-10b (single source),swap p-10a to p-10b for pm. | swapped p-10’s for pm on p-10b (single source) | swapped p-10’s for pm on p-10b (single source),0,0,0,0,0,1,1,0,Maintenance,2025-11-05 | Day | Maintenance,November-2025
2025-11-05,Day,P10S,swapped p-10’s for pm on p-10b (single source),swapped p-10’s for pm on p-10b (single source),0,0,0,0,0,1,1,0,Maintenance,2025-11-05 | Day | Maintenance,November-2025
2025-11-05,Day,P204S,backflushed p-204s,backflushed p-204s,0,0,0,0,0,1,0,0,Maintenance,2025-11-05 | Day | Maintenance,November-2025
2025-11-05,Day,P601A,bin #2: p-601a for mechanical seal replacement.,bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-05 | Day | Seal Failure,November-2025
2025-11-05,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-05 | Night | Maintenance,November-2025
2025-11-05,Night,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-05 | Night | Seal Failure,November-2025
2025-11-05,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-05 | Night | Seal Failure,November-2025
2025-11-06,Day,P1A,brought down and loto p-1b(turbine) for oil change. p-1a is online,brought down and loto p-1b(turbine) for oil change. p-1a is online,0,0,0,0,0,1,1,0,Maintenance,2025-11-06 | Day | Maintenance,November-2025
2025-11-06,Day,P1B,brought down and loto p-1b(turbine) for oil change. p-1a is online | 5: p-1b (oil change),brought down and loto p-1b(turbine) for oil change. p-1a is online | 5: p-1b (oil change),0,0,0,0,0,1,1,0,Maintenance,2025-11-06 | Day | Maintenance,November-2025
2025-11-06,Day,P201B,single source loto on p-201b for pm (11/7/25 days).,single source loto on p-201b for pm (11/7/25 days).,0,0,0,0,0,1,0,0,Maintenance,2025-11-06 | Day | Maintenance,November-2025
2025-11-06,Day,P30A,took n2 off of p-30 a for maintenance strainer was pulled and was clean. (waiting for maintenance to check seals.) | took n2 off of p-30 a for maintenance strainer was pulled and was clean. (waiting for maintenance to check seals.) | bin 2 p-30a,took n2 off of p-30 a for maintenance strainer was pulled and was clean. (waiting for maintenance to check seals.) | took n2 off of p-30 a for maintenance strainer was pulled and was clean. (waiting for maintenance to check seals.) | bin 2 p-30a,0,0,0,0,0,1,0,0,Maintenance,2025-11-06 | Day | Maintenance,November-2025
2025-11-06,Day,P30B,took n2 off of p-30 a for maintenance strainer was pulled and was clean. (waiting for maintenance to check seals.),took n2 off of p-30 a for maintenance strainer was pulled and was clean. (waiting for maintenance to check seals.),0,0,0,0,0,1,0,0,Maintenance,2025-11-06 | Day | Maintenance,November-2025
2025-11-06,Day,P601A,bin #2: p-601a for mechanical seal replacement.,bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-06 | Day | Seal Failure,November-2025
2025-11-06,Night,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-06 | Night | Maintenance,November-2025
2025-11-06,Night,P30A,"p30 seal pot pressure | pressured up p-30a with n2 and lined up seal pot, blocked in seal pot vent to flare and it immediately started pressuring up. did not unlock pump. currently purging to flare.","p30 seal pot pressure | pressured up p-30a with n2 and lined up seal pot, blocked in seal pot vent to flare and it immediately started pressuring up. did not unlock pump. currently purging to flare.",1,0,0,0,0,0,0,1,Seal Failure,2025-11-06 | Night | Seal Failure,November-2025
2025-11-06,Night,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-06 | Night | Seal Failure,November-2025
2025-11-07,Day,P201A,swap p-201b to p-201a for pm.,swap p-201b to p-201a for pm.,0,0,0,0,0,1,1,0,Maintenance,2025-11-07 | Day | Maintenance,November-2025
2025-11-07,Day,P201B,swap p-201b to p-201a for pm. | single source loto on p-201b for pm (complete & in standby).,swap p-201b to p-201a for pm. | single source loto on p-201b for pm (complete & in standby).,0,0,0,0,0,1,1,0,Maintenance,2025-11-07 | Day | Maintenance,November-2025
2025-11-07,Day,P208A,fv-7050 – p-208 kickback,fv-7050 – p-208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-11-07 | Day | Flow Issue,November-2025
2025-11-07,Day,P208B,fv-7050 – p-208 kickback,fv-7050 – p-208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-11-07 | Day | Flow Issue,November-2025
2025-11-07,Day,P208S,fv-7050 – p-208 kickback,fv-7050 – p-208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-11-07 | Day | Flow Issue,November-2025
2025-11-07,Day,P62A,"locked out p-62a and p-62b. | at time of report p-62b work complete, p-62a work started. | bin 5: p-62a (seal supply change)","locked out p-62a and p-62b. | at time of report p-62b work complete, p-62a work started. | bin 5: p-62a (seal supply change)",0,0,0,0,0,1,0,0,Maintenance,2025-11-07 | Day | Maintenance,November-2025
2025-11-07,Day,P62B,"locked out p-62a and p-62b. | at time of report p-62b work complete, p-62a work started. | bin 2: p-62b (seal supply change)","locked out p-62a and p-62b. | at time of report p-62b work complete, p-62a work started. | bin 2: p-62b (seal supply change)",0,0,0,0,0,1,0,0,Maintenance,2025-11-07 | Day | Maintenance,November-2025
2025-11-07,Night,P201B,single source loto on p-201b,single source loto on p-201b,0,0,0,0,0,1,0,0,Maintenance,2025-11-07 | Night | Maintenance,November-2025
2025-11-07,Night,P204C,bin 2 p-204c seal replacement,bin 2 p-204c seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-07 | Night | Seal Failure,November-2025
2025-11-07,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-07 | Night | Flow Issue,November-2025
2025-11-07,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-07 | Night | Flow Issue,November-2025
2025-11-07,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-07 | Night | Flow Issue,November-2025
2025-11-07,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-11-07 | Night | Maintenance,November-2025
2025-11-07,Night,P601A,bin 2 p-601a mechanical seal replacement,bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-07 | Night | Seal Failure,November-2025
2025-11-07,Night,P8A,bin 4 p-8a mechanical seal replacement,bin 4 p-8a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-07 | Night | Seal Failure,November-2025
2025-11-07,Night,P9A,bin 3 p-9a mechanical seal replacement,bin 3 p-9a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-07 | Night | Seal Failure,November-2025
2025-11-08,Night,P201B,single source loto on p-201b,single source loto on p-201b,0,0,0,0,0,1,0,0,Maintenance,2025-11-08 | Night | Maintenance,November-2025
2025-11-08,Night,P204A,flushed p-204 lube oil coolers,flushed p-204 lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-11-08 | Night | Maintenance,November-2025
2025-11-08,Night,P204B,flushed p-204 lube oil coolers,flushed p-204 lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-11-08 | Night | Maintenance,November-2025
2025-11-08,Night,P204C,flushed p-204 lube oil coolers | bin 2 p-204c seal replacement,flushed p-204 lube oil coolers | bin 2 p-204c seal replacement,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-11-08 | Night | Seal Failure, Maintenance",November-2025
2025-11-08,Night,P204S,flushed p-204 lube oil coolers,flushed p-204 lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-11-08 | Night | Maintenance,November-2025
2025-11-08,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-08 | Night | Flow Issue,November-2025
2025-11-08,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-08 | Night | Flow Issue,November-2025
2025-11-08,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-08 | Night | Flow Issue,November-2025
2025-11-08,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-11-08 | Night | Maintenance,November-2025
2025-11-08,Night,P601A,bin 2 p-601a mechanical seal replacement,bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-08 | Night | Seal Failure,November-2025
2025-11-08,Night,P9A,bin 3 p-9a mechanical seal replacement,bin 3 p-9a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-08 | Night | Seal Failure,November-2025
2025-11-09,Day,P1B,"0136 swapped p-1b is online, p-1a is in auto. | safety and environmental master incident #38930 p-1b seal failure","0136 swapped p-1b is online, p-1a is in auto. | safety and environmental master incident #38930 p-1b seal failure",1,0,0,0,0,0,1,1,Seal Failure,2025-11-09 | Day | Seal Failure,November-2025
2025-11-09,Night,P1A,"1:30 unlocked p-1b and put it back in service, p-1a in standby on auto | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs","1:30 unlocked p-1b and put it back in service, p-1a in standby on auto | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs",1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-11-09 | Night | Seal Failure, Maintenance",November-2025
2025-11-09,Night,P1B,"1:30 unlocked p-1b and put it back in service, p-1a in standby on auto | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs | 6: p-1b (mechanical seal)","1:30 unlocked p-1b and put it back in service, p-1a in standby on auto | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs | swapped p-1-b for p-1-a due to seal failure, pump is locked out and maintenance is on site working on repairs | 6: p-1b (mechanical seal)",1,0,0,0,0,1,1,1,"Seal Failure, Maintenance","2025-11-09 | Night | Seal Failure, Maintenance",November-2025
2025-11-09,Night,P201B,single source loto on p-201b,single source loto on p-201b,0,0,0,0,0,1,0,0,Maintenance,2025-11-09 | Night | Maintenance,November-2025
2025-11-09,Night,P208A,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-09 | Night | Flow Issue,November-2025
2025-11-09,Night,P208B,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-09 | Night | Flow Issue,November-2025
2025-11-09,Night,P208S,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-09 | Night | Flow Issue,November-2025
2025-11-09,Night,P306A,single source loto on p-306a | single source lock on p-306a,single source loto on p-306a | single source lock on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-11-09 | Night | Maintenance,November-2025
2025-11-09,Night,P30A,p-30 seal pots: | bin 2 p-30a seal repair | bin 2 p30a.,p-30 seal pots: | bin 2 p-30a seal repair | bin 2 p30a.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-09 | Night | Seal Failure,November-2025
2025-11-09,Night,P601A,bin 2 p-601a mechanical seal replacement | bin #2: p-601a,bin 2 p-601a mechanical seal replacement | bin #2: p-601a,1,0,0,0,0,0,0,1,Seal Failure,2025-11-09 | Night | Seal Failure,November-2025
2025-11-10,Night,P1B,6: p-1b (mechanical seal),6: p-1b (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-11-10 | Night | Seal Failure,November-2025
2025-11-10,Night,P201B,single source loto on p-201b,single source loto on p-201b,0,0,0,0,0,1,0,0,Maintenance,2025-11-10 | Night | Maintenance,November-2025
2025-11-10,Night,P208A,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-10 | Night | Flow Issue,November-2025
2025-11-10,Night,P208B,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-10 | Night | Flow Issue,November-2025
2025-11-10,Night,P208S,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-10 | Night | Flow Issue,November-2025
2025-11-10,Night,P306A,single source loto on p-306a | single source lock on p-306a,single source loto on p-306a | single source lock on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-11-10 | Night | Maintenance,November-2025
2025-11-10,Night,P30A,p-30 seal pots: | p-30a | bin 2 p-30a seal repair | bin 2 p30a.,p-30 seal pots: | p-30a | bin 2 p-30a seal repair | bin 2 p30a.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-10 | Night | Seal Failure,November-2025
2025-11-10,Night,P601A,bin 2 p-601a mechanical seal replacement,bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-10 | Night | Seal Failure,November-2025
2025-11-11,Night,P1A,"brought up p-1a, brought down p-1b, locked out 610# inlet steam and opened case drains for rotating equipment","brought up p-1a, brought down p-1b, locked out 610# inlet steam and opened case drains for rotating equipment",0,0,0,0,0,1,1,0,Maintenance,2025-11-11 | Night | Maintenance,November-2025
2025-11-11,Night,P1B,"brought up p-1a, brought down p-1b, locked out 610# inlet steam and opened case drains for rotating equipment","brought up p-1a, brought down p-1b, locked out 610# inlet steam and opened case drains for rotating equipment",0,0,0,0,0,1,1,0,Maintenance,2025-11-11 | Night | Maintenance,November-2025
2025-11-11,Night,P201B,single source loto on p-201b,single source loto on p-201b,0,0,0,0,0,1,0,0,Maintenance,2025-11-11 | Night | Maintenance,November-2025
2025-11-11,Night,P208A,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-11 | Night | Flow Issue,November-2025
2025-11-11,Night,P208B,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-11 | Night | Flow Issue,November-2025
2025-11-11,Night,P208S,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,fv-7050 – (p-208 kickback) | fv-7050 p-208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-11 | Night | Flow Issue,November-2025
2025-11-11,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-11-11 | Night | Maintenance,November-2025
2025-11-11,Night,P30A,p-30 seal pots: | p-30a | bin 2 p-30a seal repair | bin 2 p30a. | p-30 seal pots,p-30 seal pots: | p-30a | bin 2 p-30a seal repair | bin 2 p30a. | p-30 seal pots,1,0,0,0,0,0,0,1,Seal Failure,2025-11-11 | Night | Seal Failure,November-2025
2025-11-11,Night,P601A,bin 2 p-601a mechanical seal replacement | bin #2: p-601a,bin 2 p-601a mechanical seal replacement | bin #2: p-601a,1,0,0,0,0,0,0,1,Seal Failure,2025-11-11 | Night | Seal Failure,November-2025
2025-11-11,Night,P62B,"flushed p-62b | locked out p-62b for returning to original seal plan after solvent wash | bin 2 p-62b | locked p-62b back out | tried to sample residuals in p-62b, too viscous to run the sample in the lab.","flushed p-62b | locked out p-62b for returning to original seal plan after solvent wash | bin 2 p-62b | locked p-62b back out | tried to sample residuals in p-62b, too viscous to run the sample in the lab.",0,0,0,0,0,1,0,0,Maintenance,2025-11-11 | Night | Maintenance,November-2025
2025-11-12,Day,P201A,p-201 needs oil,p-201 needs oil,0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Day | Maintenance,November-2025
2025-11-12,Day,P201B,p-201 needs oil,p-201 needs oil,0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Day | Maintenance,November-2025
2025-11-12,Day,P209A,"locked out p-209a to clean suction strainer, work is currently being performed @ time of log. | 9: p-209a (clean suction strainer) | line break permits at p96-b and p209-a. | line break permits at p96-b and p209-a.","locked out p-209a to clean suction strainer, work is currently being performed @ time of log. | 9: p-209a (clean suction strainer) | line break permits at p96-b and p209-a. | line break permits at p96-b and p209-a.",0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Day | Maintenance,November-2025
2025-11-12,Day,P23C,bin 1: p-23c maintenance,bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Day | Maintenance,November-2025
2025-11-12,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-12 | Day | Seal Failure,November-2025
2025-11-12,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-12 | Day | Seal Failure,November-2025
2025-11-12,Day,P9B,"racked out p-9b, then purged with steam to benzene header, then locked it out (bin #4) for mechanical seal replacement | bin #4: p-9b","racked out p-9b, then purged with steam to benzene header, then locked it out (bin #4) for mechanical seal replacement | bin #4: p-9b",1,0,0,0,0,0,0,1,Seal Failure,2025-11-12 | Day | Seal Failure,November-2025
2025-11-12,Night,P201B,single source loto on p-201b,single source loto on p-201b,0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Night | Maintenance,November-2025
2025-11-12,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-12 | Night | Flow Issue,November-2025
2025-11-12,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-12 | Night | Flow Issue,November-2025
2025-11-12,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-11-12 | Night | Flow Issue,November-2025
2025-11-12,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Night | Maintenance,November-2025
2025-11-12,Night,P30A,p-30 seal pots: | p-30a | bin 2 p-30a seal repair,p-30 seal pots: | p-30a | bin 2 p-30a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-11-12 | Night | Seal Failure,November-2025
2025-11-12,Night,P601A,bin 2 p-601a mechanical seal replacement,bin 2 p-601a mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-12 | Night | Seal Failure,November-2025
2025-11-12,Night,P62A,locked out p-62a/b for returning to original seal plan after solvent wash | bin 5 p-62a,locked out p-62a/b for returning to original seal plan after solvent wash | bin 5 p-62a,0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Night | Maintenance,November-2025
2025-11-12,Night,P62B,locked out p-62a/b for returning to original seal plan after solvent wash | bin 2 p-62b,locked out p-62a/b for returning to original seal plan after solvent wash | bin 2 p-62b,0,0,0,0,0,1,0,0,Maintenance,2025-11-12 | Night | Maintenance,November-2025
2025-11-12,Night,P9B,bin 4 p-9b mechanical seal replacement,bin 4 p-9b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-11-12 | Night | Seal Failure,November-2025
2025-11-13,Night,P201B,"p-201b blocked in, flushed, and lotoed in preparation for troubleshooting and strainer cleaning | p-201b | single source loto on p-201b | bin 5 p-201b troubleshooting","p-201b blocked in, flushed, and lotoed in preparation for troubleshooting and strainer cleaning | p-201b | single source loto on p-201b | bin 5 p-201b troubleshooting",0,0,0,0,0,1,0,0,Maintenance,2025-11-13 | Night | Maintenance,November-2025
2025-11-13,Night,P208A,fv-7050 – (p-208 kickback) | fv7050-p208 kick back,fv-7050 – (p-208 kickback) | fv7050-p208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-13 | Night | Flow Issue,November-2025
2025-11-13,Night,P208B,fv-7050 – (p-208 kickback) | fv7050-p208 kick back,fv-7050 – (p-208 kickback) | fv7050-p208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-13 | Night | Flow Issue,November-2025
2025-11-13,Night,P208S,fv-7050 – (p-208 kickback) | fv7050-p208 kick back,fv-7050 – (p-208 kickback) | fv7050-p208 kick back,0,0,0,0,1,0,0,1,Flow Issue,2025-11-13 | Night | Flow Issue,November-2025
2025-11-13,Night,P23C,p-23c | bin 1 p-23c pulled for repairs | bin 1: p-23c maintenance,p-23c | bin 1 p-23c pulled for repairs | bin 1: p-23c maintenance,0,0,0,0,0,1,0,0,Maintenance,2025-11-13 | Night | Maintenance,November-2025
2025-11-13,Night,P306A,single source loto on p-306a | single source lock on p-306a,single source loto on p-306a | single source lock on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-11-13 | Night | Maintenance,November-2025
2025-11-13,Night,P30A,p-30 seal pots: | p-30a | bin 2 p-30a seal repair | p30 seal pot pressure,p-30 seal pots: | p-30a | bin 2 p-30a seal repair | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-13 | Night | Seal Failure,November-2025
2025-11-13,Night,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-11-13 | Night | Seal Failure,November-2025
2025-11-13,Night,P512A,bin 5 p-512a | locked out p-512a to repair mechanical seal. | 5: p-512a (seal supply change),bin 5 p-512a | locked out p-512a to repair mechanical seal. | 5: p-512a (seal supply change),1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-11-13 | Night | Seal Failure, Maintenance",November-2025
2025-11-13,Night,P601A,bin 2 p-601a mechanical seal replacement | bin 2: p-601a for pump repair,bin 2 p-601a mechanical seal replacement | bin 2: p-601a for pump repair,1,0,0,0,0,0,0,1,Seal Failure,2025-11-13 | Night | Seal Failure,November-2025
2025-11-13,Night,P9B,bin 4 p-9b mechanical seal replacement | maintenance pulled p-9b | bin #4: p-9b,bin 4 p-9b mechanical seal replacement | maintenance pulled p-9b | bin #4: p-9b,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-11-13 | Night | Seal Failure, Maintenance",November-2025
2025-11-14,Day,P201B,- p-201b / strong caustic circulation pump | - bin 5: p-201b (troubleshooting and strainer cleaning) | bin 5: p-201b troubleshooting,- p-201b / strong caustic circulation pump | - bin 5: p-201b (troubleshooting and strainer cleaning) | bin 5: p-201b troubleshooting,0,0,0,0,0,1,0,0,Maintenance,2025-11-14 | Day | Maintenance,November-2025
2025-11-14,Day,P204S,backflushed p-204s,backflushed p-204s,0,0,0,0,0,1,0,0,Maintenance,2025-11-14 | Day | Maintenance,November-2025
2025-11-14,Day,P23C,"- p-23c / tk-1 circulation pump | - bin 1: p-23c (foundation repaired, awaiting pump reinstallation) | bin 1: p-23c maintenance","- p-23c / tk-1 circulation pump | - bin 1: p-23c (foundation repaired, awaiting pump reinstallation) | bin 1: p-23c maintenance",0,0,0,0,0,1,0,0,Maintenance,2025-11-14 | Day | Maintenance,November-2025
2025-11-14,Day,P601A,bin #2: p-601a for mechanical seal replacement.,bin #2: p-601a for mechanical seal replacement.,1,0,0,0,0,0,0,1,Seal Failure,2025-11-14 | Day | Seal Failure,November-2025
