date,shift,pump,raw_text,clean_text,Seal_Issue,Low_Level,Pressure_Issue,Trip_Issue,Flow_Issue,Maintenance_Event,Mode_Event,Total_Failure,event,history,month
2025-12-03,Night,P310A,maintenance began work on p-310a | 2: p-310a (pm),maintenance began work on p-310a | 2: p-310a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-12-03 | Night | Maintenance,December-2025
2025-12-03,Night,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-03 | Night | Seal Failure,December-2025
2025-12-03,Night,P9B,bin #4: p-9b seal replacement,bin #4: p-9b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-12-03 | Night | Seal Failure,December-2025
2025-12-04,Day,P201B,"p-201b loto removed, air freed, and placed in standby as per omc report. | - strainer was pulled on p-201b. (clogged) | - bin 5: p-201b (troubleshooting and strainer cleaning)","p-201b loto removed, air freed, and placed in standby as per omc report. | - strainer was pulled on p-201b. (clogged) | - bin 5: p-201b (troubleshooting and strainer cleaning)",0,0,0,0,0,1,1,0,Maintenance,2025-12-04 | Day | Maintenance,December-2025
2025-12-04,Day,P204A,back flushed p-204 a lube oil cooler | back flushed p-204 a lube oil cooler,back flushed p-204 a lube oil cooler | back flushed p-204 a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-12-04 | Day | Maintenance,December-2025
2025-12-04,Day,P204B,backwashed lube oil cooler on p-204b. | back flushed p-204 a lube oil cooler,backwashed lube oil cooler on p-204b. | back flushed p-204 a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-12-04 | Day | Maintenance,December-2025
2025-12-04,Day,P204C,back flushed p-204 a lube oil cooler,back flushed p-204 a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-12-04 | Day | Maintenance,December-2025
2025-12-04,Day,P204S,back flushed p-204 a lube oil cooler,back flushed p-204 a lube oil cooler,0,0,0,0,0,1,0,0,Maintenance,2025-12-04 | Day | Maintenance,December-2025
2025-12-04,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-04 | Day | Flow Issue,December-2025
2025-12-04,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-04 | Day | Flow Issue,December-2025
2025-12-04,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-04 | Day | Flow Issue,December-2025
2025-12-04,Day,P209A,4: p-209a (seal leak repair),4: p-209a (seal leak repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-04 | Day | Seal Failure,December-2025
2025-12-04,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-04 | Day | Seal Failure,December-2025
2025-12-04,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-04 | Day | Seal Failure,December-2025
2025-12-04,Day,P310A,2:p-310a (pm and repair) | 2: p-310a (pm),2:p-310a (pm and repair) | 2: p-310a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-12-04 | Day | Maintenance,December-2025
2025-12-04,Day,P512A,5: p-512a (mechanical seal) | 5: p-512a (mechanical seal),5: p-512a (mechanical seal) | 5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-04 | Day | Seal Failure,December-2025
2025-12-04,Day,P5A,bin 6 p-5a (leak repair) | - bin 6 p-5a (pulling pump for seal repair),bin 6 p-5a (leak repair) | - bin 6 p-5a (pulling pump for seal repair),1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-12-04 | Day | Seal Failure, Maintenance",December-2025
2025-12-04,Day,P9B,p-9b was installed. waiting on inspections to put in standbyeip | bin 4 p9b | p-9b was installed. waiting on inspections to put in standby. | bin #4: p-9b seal replacement,p-9b was installed. waiting on inspections to put in standbyeip | bin 4 p9b | p-9b was installed. waiting on inspections to put in standby. | bin #4: p-9b seal replacement,1,0,0,0,0,0,1,1,Seal Failure,2025-12-04 | Day | Seal Failure,December-2025
2025-12-05,Day,P201A,swap p-201a to p-201b | - p-201b put into service. p-201a will need to be loto’d for early next week.,swap p-201a to p-201b | - p-201b put into service. p-201a will need to be loto’d for early next week.,0,0,0,0,0,1,1,0,Maintenance,2025-12-05 | Day | Maintenance,December-2025
2025-12-05,Day,P201B,swap p-201a to p-201b | - p-201b put into service. p-201a will need to be loto’d for early next week.,swap p-201a to p-201b | - p-201b put into service. p-201a will need to be loto’d for early next week.,0,0,0,0,0,1,1,0,Maintenance,2025-12-05 | Day | Maintenance,December-2025
2025-12-05,Day,P209A,4: p-209a (seal leak repair),4: p-209a (seal leak repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Day | Seal Failure,December-2025
2025-12-05,Day,P308B,"tried to swap to p-308b, but couldn't get necessary flow. swapped back to p-308a | loto p-308b for rotating equipment to work on | unlocked p-308b could not get it to keep up with the necessary flow and brought it back down","tried to swap to p-308b, but couldn't get necessary flow. swapped back to p-308a | loto p-308b for rotating equipment to work on | unlocked p-308b could not get it to keep up with the necessary flow and brought it back down",0,0,0,0,0,1,1,0,Maintenance,2025-12-05 | Day | Maintenance,December-2025
2025-12-05,Day,P310A,2: p-310a (pm),2: p-310a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-12-05 | Day | Maintenance,December-2025
2025-12-05,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Day | Seal Failure,December-2025
2025-12-05,Day,P5A,- bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Day | Seal Failure,December-2025
2025-12-05,Day,P9B,bin #4: p-9b seal replacement,bin #4: p-9b seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Day | Seal Failure,December-2025
2025-12-05,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-05 | Night | Flow Issue,December-2025
2025-12-05,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-05 | Night | Flow Issue,December-2025
2025-12-05,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-05 | Night | Flow Issue,December-2025
2025-12-05,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Night | Seal Failure,December-2025
2025-12-05,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-12-05 | Night | Maintenance,December-2025
2025-12-05,Night,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-05 | Night | Maintenance,December-2025
2025-12-05,Night,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Night | Seal Failure,December-2025
2025-12-05,Night,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Night | Seal Failure,December-2025
2025-12-05,Night,P9B,bin 4 p-9b mechanical seal replacement,bin 4 p-9b mechanical seal replacement,1,0,0,0,0,0,0,1,Seal Failure,2025-12-05 | Night | Seal Failure,December-2025
2025-12-06,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-06 | Day | Flow Issue,December-2025
2025-12-06,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-06 | Day | Flow Issue,December-2025
2025-12-06,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-06 | Day | Flow Issue,December-2025
2025-12-06,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-06 | Day | Seal Failure,December-2025
2025-12-06,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-06 | Day | Seal Failure,December-2025
2025-12-06,Day,P310A,2:p-310a (pm and repair),2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-06 | Day | Maintenance,December-2025
2025-12-06,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-06 | Day | Seal Failure,December-2025
2025-12-06,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-06 | Night | Flow Issue,December-2025
2025-12-06,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-06 | Night | Flow Issue,December-2025
2025-12-06,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-06 | Night | Flow Issue,December-2025
2025-12-06,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-06 | Night | Seal Failure,December-2025
2025-12-06,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-12-06 | Night | Maintenance,December-2025
2025-12-06,Night,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-06 | Night | Maintenance,December-2025
2025-12-06,Night,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-06 | Night | Seal Failure,December-2025
2025-12-06,Night,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-06 | Night | Seal Failure,December-2025
2025-12-07,Night,P208A,fv-7050 – (p-208 kickback) | fv7050-p208 kickback,fv-7050 – (p-208 kickback) | fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-07 | Night | Flow Issue,December-2025
2025-12-07,Night,P208B,fv-7050 – (p-208 kickback) | fv7050-p208 kickback,fv-7050 – (p-208 kickback) | fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-07 | Night | Flow Issue,December-2025
2025-12-07,Night,P208S,fv-7050 – (p-208 kickback) | fv7050-p208 kickback,fv-7050 – (p-208 kickback) | fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-07 | Night | Flow Issue,December-2025
2025-12-07,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-07 | Night | Seal Failure,December-2025
2025-12-07,Night,P306A,single source loto on p-306a,single source loto on p-306a,0,0,0,0,0,1,0,0,Maintenance,2025-12-07 | Night | Maintenance,December-2025
2025-12-07,Night,P30A,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-07 | Night | Seal Failure,December-2025
2025-12-07,Night,P30B,p-30 seal pots: | p30 seal pot pressure,p-30 seal pots: | p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-07 | Night | Seal Failure,December-2025
2025-12-07,Night,P310A,bin 2 p-310a pm | 2:p-310a (pm and repair),bin 2 p-310a pm | 2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-07 | Night | Maintenance,December-2025
2025-12-07,Night,P512A,bin 5 p-512a mechanical seal | 5: p-512a (mechanical seal),bin 5 p-512a mechanical seal | 5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-07 | Night | Seal Failure,December-2025
2025-12-07,Night,P5A,p-5a | bin 6 p-5a seal repair | bin 6 p-5a (leak repair),p-5a | bin 6 p-5a seal repair | bin 6 p-5a (leak repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-07 | Night | Seal Failure,December-2025
2025-12-08,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-08 | Day | Flow Issue,December-2025
2025-12-08,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-08 | Day | Flow Issue,December-2025
2025-12-08,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-08 | Day | Flow Issue,December-2025
2025-12-08,Day,P27A,swap p-27a to p-27b | swapped p27a to p27b. maintenance determined “a” to have high vibration.,swap p-27a to p-27b | swapped p27a to p27b. maintenance determined “a” to have high vibration.,0,0,0,0,0,1,1,0,Maintenance,2025-12-08 | Day | Maintenance,December-2025
2025-12-08,Day,P27B,swap p-27a to p-27b | swapped p27a to p27b. maintenance determined “a” to have high vibration.,swap p-27a to p-27b | swapped p27a to p27b. maintenance determined “a” to have high vibration.,0,0,0,0,0,1,1,0,Maintenance,2025-12-08 | Day | Maintenance,December-2025
2025-12-08,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-08 | Day | Seal Failure,December-2025
2025-12-08,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-08 | Day | Seal Failure,December-2025
2025-12-08,Day,P310A,2:p-310a (pm and repair),2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-08 | Day | Maintenance,December-2025
2025-12-08,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-08 | Day | Seal Failure,December-2025
2025-12-08,Day,P5A,bin 6: p-5a (potential seal repair),bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-08 | Day | Seal Failure,December-2025
2025-12-08,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-08 | Night | Flow Issue,December-2025
2025-12-08,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-08 | Night | Flow Issue,December-2025
2025-12-08,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-08 | Night | Flow Issue,December-2025
2025-12-08,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-08 | Night | Seal Failure,December-2025
2025-12-08,Night,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-08 | Night | Maintenance,December-2025
2025-12-08,Night,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-08 | Night | Seal Failure,December-2025
2025-12-08,Night,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-08 | Night | Seal Failure,December-2025
2025-12-09,Day,P209A,4: p-209a (seal leak repair),4: p-209a (seal leak repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-09 | Day | Seal Failure,December-2025
2025-12-09,Day,P310A,2: p-310a (pm),2: p-310a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-12-09 | Day | Maintenance,December-2025
2025-12-09,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-09 | Day | Seal Failure,December-2025
2025-12-09,Day,P5A,- bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-09 | Day | Seal Failure,December-2025
2025-12-09,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-09 | Night | Flow Issue,December-2025
2025-12-09,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-09 | Night | Flow Issue,December-2025
2025-12-09,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-09 | Night | Flow Issue,December-2025
2025-12-09,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-09 | Night | Seal Failure,December-2025
2025-12-09,Night,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-09 | Night | Maintenance,December-2025
2025-12-09,Night,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-09 | Night | Seal Failure,December-2025
2025-12-09,Night,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-09 | Night | Seal Failure,December-2025
2025-12-10,Day,P209A,4: p-209a (seal leak repair),4: p-209a (seal leak repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-10 | Day | Seal Failure,December-2025
2025-12-10,Day,P310A,2: p-310a (pm),2: p-310a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-12-10 | Day | Maintenance,December-2025
2025-12-10,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-10 | Day | Seal Failure,December-2025
2025-12-10,Day,P5A,- bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-10 | Day | Seal Failure,December-2025
2025-12-10,Day,P669A,loto’d p-669a for measurements on suction screens- ongoing | bin 2: p-669,loto’d p-669a for measurements on suction screens- ongoing | bin 2: p-669,0,0,0,0,0,1,0,0,Maintenance,2025-12-10 | Day | Maintenance,December-2025
2025-12-10,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-10 | Night | Flow Issue,December-2025
2025-12-10,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-10 | Night | Flow Issue,December-2025
2025-12-10,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-10 | Night | Flow Issue,December-2025
2025-12-10,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-10 | Night | Seal Failure,December-2025
2025-12-10,Night,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-10 | Night | Maintenance,December-2025
2025-12-10,Night,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-10 | Night | Seal Failure,December-2025
2025-12-10,Night,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-10 | Night | Seal Failure,December-2025
2025-12-11,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-11 | Day | Flow Issue,December-2025
2025-12-11,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-11 | Day | Flow Issue,December-2025
2025-12-11,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-11 | Day | Flow Issue,December-2025
2025-12-11,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-11 | Day | Seal Failure,December-2025
2025-12-11,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-11 | Day | Seal Failure,December-2025
2025-12-11,Day,P310A,2:p-310a (pm and repair),2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-11 | Day | Maintenance,December-2025
2025-12-11,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-11 | Day | Seal Failure,December-2025
2025-12-11,Day,P5A,bin 6: p-5a (potential seal repair),bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-11 | Day | Seal Failure,December-2025
2025-12-11,Day,P669A,loto’d p-669a for measurements on suction screens- ongoing | bin 2: p-669,loto’d p-669a for measurements on suction screens- ongoing | bin 2: p-669,0,0,0,0,0,1,0,0,Maintenance,2025-12-11 | Day | Maintenance,December-2025
2025-12-11,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-11 | Night | Flow Issue,December-2025
2025-12-11,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-11 | Night | Flow Issue,December-2025
2025-12-11,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-11 | Night | Flow Issue,December-2025
2025-12-11,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-11 | Night | Seal Failure,December-2025
2025-12-11,Night,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-11 | Night | Maintenance,December-2025
2025-12-11,Night,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-11 | Night | Seal Failure,December-2025
2025-12-11,Night,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-11 | Night | Seal Failure,December-2025
2025-12-12,Day,P204S,backflushed p-204s,backflushed p-204s,0,0,0,0,0,1,0,0,Maintenance,2025-12-12 | Day | Maintenance,December-2025
2025-12-12,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-12 | Day | Flow Issue,December-2025
2025-12-12,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-12 | Day | Flow Issue,December-2025
2025-12-12,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-12 | Day | Flow Issue,December-2025
2025-12-12,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-12 | Day | Seal Failure,December-2025
2025-12-12,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-12 | Day | Seal Failure,December-2025
2025-12-12,Day,P310A,2:p-310a (pm and repair),2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-12 | Day | Maintenance,December-2025
2025-12-12,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-12 | Day | Seal Failure,December-2025
2025-12-12,Day,P5A,- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-12 | Day | Seal Failure,December-2025
2025-12-12,Day,P669A,loto’d p-669a for measurements on suction screens- ongoing | bin 2: p-669,loto’d p-669a for measurements on suction screens- ongoing | bin 2: p-669,0,0,0,0,0,1,0,0,Maintenance,2025-12-12 | Day | Maintenance,December-2025
2025-12-12,Night,P209A,4: p-209a (seal leak repair),4: p-209a (seal leak repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-12 | Night | Seal Failure,December-2025
2025-12-12,Night,P310A,2: p-310a (pm),2: p-310a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-12-12 | Night | Maintenance,December-2025
2025-12-13,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-13 | Day | Flow Issue,December-2025
2025-12-13,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-13 | Day | Flow Issue,December-2025
2025-12-13,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-13 | Day | Flow Issue,December-2025
2025-12-13,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-13 | Day | Seal Failure,December-2025
2025-12-13,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-13 | Day | Seal Failure,December-2025
2025-12-13,Day,P310A,2:p-310a (pm and repair),2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-13 | Day | Maintenance,December-2025
2025-12-13,Day,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-13 | Day | Seal Failure,December-2025
2025-12-13,Day,P5A,bin 6: p-5a (potential seal repair),bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-13 | Day | Seal Failure,December-2025
2025-12-13,Night,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-13 | Night | Flow Issue,December-2025
2025-12-13,Night,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-13 | Night | Flow Issue,December-2025
2025-12-13,Night,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-13 | Night | Flow Issue,December-2025
2025-12-13,Night,P209A,bin 4 p-209a mechanical seal,bin 4 p-209a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-13 | Night | Seal Failure,December-2025
2025-12-13,Night,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-13 | Night | Maintenance,December-2025
2025-12-13,Night,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-13 | Night | Seal Failure,December-2025
2025-12-13,Night,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-13 | Night | Seal Failure,December-2025
2025-12-14,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-14 | Day | Flow Issue,December-2025
2025-12-14,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-14 | Day | Flow Issue,December-2025
2025-12-14,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-14 | Day | Flow Issue,December-2025
2025-12-14,Day,P209A,4: p-209a (seal leak repair),4: p-209a (seal leak repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-14 | Day | Seal Failure,December-2025
2025-12-14,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-14 | Day | Seal Failure,December-2025
2025-12-14,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-14 | Day | Seal Failure,December-2025
2025-12-14,Day,P310A,2: p-310a (pm) | 2:p-310a (pm and repair),2: p-310a (pm) | 2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-14 | Day | Maintenance,December-2025
2025-12-14,Day,P512A,5: p-512a (mechanical sea | 5: p-512a (mechanical seal),5: p-512a (mechanical sea | 5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-14 | Day | Seal Failure,December-2025
2025-12-14,Day,P5A,- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-14 | Day | Seal Failure,December-2025
2025-12-15,Day,P1A,"02:24, p-1/a online, “b’ down. | p-1b turbine brought down for maintenance to begin work on days. p-1a is online","02:24, p-1/a online, “b’ down. | p-1b turbine brought down for maintenance to begin work on days. p-1a is online",0,0,0,0,0,1,1,0,Maintenance,2025-12-15 | Day | Maintenance,December-2025
2025-12-15,Day,P1B,"02:24, p-1/a online, “b’ down. | p-1b turbine brought down for maintenance to begin work on days. p-1a is online","02:24, p-1/a online, “b’ down. | p-1b turbine brought down for maintenance to begin work on days. p-1a is online",0,0,0,0,0,1,1,0,Maintenance,2025-12-15 | Day | Maintenance,December-2025
2025-12-15,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-15 | Day | Flow Issue,December-2025
2025-12-15,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-15 | Day | Flow Issue,December-2025
2025-12-15,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-15 | Day | Flow Issue,December-2025
2025-12-15,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-15 | Day | Seal Failure,December-2025
2025-12-15,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-15 | Day | Seal Failure,December-2025
2025-12-15,Day,P310A,2: p-310a (pm) | 2:p-310a (pm and repair),2: p-310a (pm) | 2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-15 | Day | Maintenance,December-2025
2025-12-15,Day,P512A,5: p-512a (mechanical sea | 5: p-512a (mechanical seal),5: p-512a (mechanical sea | 5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-15 | Day | Seal Failure,December-2025
2025-12-15,Day,P5A,- bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-15 | Day | Seal Failure,December-2025
2025-12-15,Night,P5A,bin 6: p-5a (potential seal repair),bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-15 | Night | Seal Failure,December-2025
2025-12-16,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-16 | Day | Flow Issue,December-2025
2025-12-16,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-16 | Day | Flow Issue,December-2025
2025-12-16,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-16 | Day | Flow Issue,December-2025
2025-12-16,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-16 | Day | Seal Failure,December-2025
2025-12-16,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-16 | Day | Seal Failure,December-2025
2025-12-16,Day,P310A,2: p-310a (pm) | 2:p-310a (pm and repair),2: p-310a (pm) | 2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-16 | Day | Maintenance,December-2025
2025-12-16,Day,P41A,shutdown p-41-a for maintenance and started bravo | shutdown p-41-a for maintenance and started bravo,shutdown p-41-a for maintenance and started bravo | shutdown p-41-a for maintenance and started bravo,0,0,0,0,0,1,0,0,Maintenance,2025-12-16 | Day | Maintenance,December-2025
2025-12-16,Day,P41B,swapped to p41b | shutdown p-41-a for maintenance and started bravo,swapped to p41b | shutdown p-41-a for maintenance and started bravo,0,0,0,0,0,1,1,0,Maintenance,2025-12-16 | Day | Maintenance,December-2025
2025-12-16,Day,P512A,5: p-512a (mechanical sea | 5: p-512a (mechanical seal),5: p-512a (mechanical sea | 5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-16 | Day | Seal Failure,December-2025
2025-12-16,Day,P5A,- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-16 | Day | Seal Failure,December-2025
2025-12-17,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-17 | Day | Flow Issue,December-2025
2025-12-17,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-17 | Day | Flow Issue,December-2025
2025-12-17,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-17 | Day | Flow Issue,December-2025
2025-12-17,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-17 | Day | Seal Failure,December-2025
2025-12-17,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-17 | Day | Seal Failure,December-2025
2025-12-17,Day,P310A,2: p-310a (pm) | 2:p-310a (pm and repair),2: p-310a (pm) | 2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-17 | Day | Maintenance,December-2025
2025-12-17,Day,P512A,5: p-512a (mechanical sea | 5: p-512a (mechanical seal),5: p-512a (mechanical sea | 5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-17 | Day | Seal Failure,December-2025
2025-12-17,Day,P5A,- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-17 | Day | Seal Failure,December-2025
2025-12-17,Day,P669A,"loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669","loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669",0,0,0,0,0,1,0,0,Maintenance,2025-12-17 | Day | Maintenance,December-2025
2025-12-18,Day,P208A,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-18 | Day | Flow Issue,December-2025
2025-12-18,Day,P208B,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-18 | Day | Flow Issue,December-2025
2025-12-18,Day,P208S,fv7050-p208 kickback,fv7050-p208 kickback,0,0,0,0,1,0,0,1,Flow Issue,2025-12-18 | Day | Flow Issue,December-2025
2025-12-18,Day,P30A,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-18 | Day | Seal Failure,December-2025
2025-12-18,Day,P30B,p30 seal pot pressure,p30 seal pot pressure,1,0,0,0,0,0,0,1,Seal Failure,2025-12-18 | Day | Seal Failure,December-2025
2025-12-18,Day,P310A,2: p-310a (pm) | 2:p-310a (pm and repair),2: p-310a (pm) | 2:p-310a (pm and repair),0,0,0,0,0,1,0,0,Maintenance,2025-12-18 | Day | Maintenance,December-2025
2025-12-18,Day,P512A,5: p-512a (mechanical sea | 5: p-512a (mechanical seal),5: p-512a (mechanical sea | 5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-18 | Day | Seal Failure,December-2025
2025-12-18,Day,P5A,- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),- bin 6: p-5a (potential seal repair) | bin 6: p-5a (potential seal repair),1,0,0,0,0,0,0,1,Seal Failure,2025-12-18 | Day | Seal Failure,December-2025
2025-12-18,Day,P669A,"loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669","loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669",0,0,0,0,0,1,0,0,Maintenance,2025-12-18 | Day | Maintenance,December-2025
2025-12-18,Night,P61A,loto on p-61a (phosphate injection pump) for motor replacement. eip is in south bin #6 and spare pump p-61b is online,loto on p-61a (phosphate injection pump) for motor replacement. eip is in south bin #6 and spare pump p-61b is online,0,0,0,0,0,1,1,0,Maintenance,2025-12-18 | Night | Maintenance,December-2025
2025-12-18,Night,P61B,loto on p-61a (phosphate injection pump) for motor replacement. eip is in south bin #6 and spare pump p-61b is online,loto on p-61a (phosphate injection pump) for motor replacement. eip is in south bin #6 and spare pump p-61b is online,0,0,0,0,0,1,1,0,Maintenance,2025-12-18 | Night | Maintenance,December-2025
2025-12-19,Day,P11A,swapped p-11a to b for a pm on the breaker. | swapped p-11a to b for a breaker bucket pm | installed car-seals on p-11’s seal pot/barrier fluid valves for a pha item,swapped p-11a to b for a pm on the breaker. | swapped p-11a to b for a breaker bucket pm | installed car-seals on p-11’s seal pot/barrier fluid valves for a pha item,0,0,0,0,0,1,1,0,Maintenance,2025-12-19 | Day | Maintenance,December-2025
2025-12-19,Day,P208A,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-19 | Day | Flow Issue,December-2025
2025-12-19,Day,P208B,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-19 | Day | Flow Issue,December-2025
2025-12-19,Day,P208S,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-19 | Day | Flow Issue,December-2025
2025-12-19,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-12-19 | Day | Seal Failure,December-2025
2025-12-19,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-12-19 | Day | Seal Failure,December-2025
2025-12-19,Day,P310A,2:p-310a (pm and repair) | bin 2 p-310a pm,2:p-310a (pm and repair) | bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-19 | Day | Maintenance,December-2025
2025-12-19,Day,P512A,5: p-512a (mechanical seal) | bin 5 p-512a mechanical seal,5: p-512a (mechanical seal) | bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-19 | Day | Seal Failure,December-2025
2025-12-19,Day,P5A,bin 6: p-5a (potential seal repair) | p-5a | bin 6 p-5a seal repair,bin 6: p-5a (potential seal repair) | p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-19 | Day | Seal Failure,December-2025
2025-12-19,Day,P669A,"loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669","loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669",0,0,0,0,0,1,0,0,Maintenance,2025-12-19 | Day | Maintenance,December-2025
2025-12-20,Day,P208A,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-20 | Day | Flow Issue,December-2025
2025-12-20,Day,P208B,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-20 | Day | Flow Issue,December-2025
2025-12-20,Day,P208S,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-20 | Day | Flow Issue,December-2025
2025-12-20,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-12-20 | Day | Seal Failure,December-2025
2025-12-20,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-12-20 | Day | Seal Failure,December-2025
2025-12-20,Day,P310A,2:p-310a (pm and repair) | bin 2 p-310a pm,2:p-310a (pm and repair) | bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-20 | Day | Maintenance,December-2025
2025-12-20,Day,P512A,5: p-512a (mechanical seal) | bin 5 p-512a mechanical seal,5: p-512a (mechanical seal) | bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-20 | Day | Seal Failure,December-2025
2025-12-20,Day,P5A,bin 6: p-5a (potential seal repair) | p-5a | bin 6 p-5a seal repair,bin 6: p-5a (potential seal repair) | p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-20 | Day | Seal Failure,December-2025
2025-12-20,Day,P669A,"loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669","loto’d p-669a, diesel pump is in its place till further notice. monitor fuel | bin 2: p-669",0,0,0,0,0,1,0,0,Maintenance,2025-12-20 | Day | Maintenance,December-2025
2025-12-21,Day,P204A,backflushed p-204 a and b lube oil coolers | backflushed p-204 a and b lube oil coolers,backflushed p-204 a and b lube oil coolers | backflushed p-204 a and b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-12-21 | Day | Maintenance,December-2025
2025-12-21,Day,P204B,backflushed p-204 a and b lube oil coolers,backflushed p-204 a and b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-12-21 | Day | Maintenance,December-2025
2025-12-21,Day,P204C,backflushed p-204 a and b lube oil coolers,backflushed p-204 a and b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-12-21 | Day | Maintenance,December-2025
2025-12-21,Day,P204S,backflushed p-204 a and b lube oil coolers,backflushed p-204 a and b lube oil coolers,0,0,0,0,0,1,0,0,Maintenance,2025-12-21 | Day | Maintenance,December-2025
2025-12-21,Day,P208A,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-21 | Day | Flow Issue,December-2025
2025-12-21,Day,P208B,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-21 | Day | Flow Issue,December-2025
2025-12-21,Day,P208S,fv7050-p208 kickback | fv-7050 – (p-208 kickback),fv7050-p208 kickback | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-21 | Day | Flow Issue,December-2025
2025-12-21,Day,P30A,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-12-21 | Day | Seal Failure,December-2025
2025-12-21,Day,P30B,p30 seal pot pressure | p-30 seal pots:,p30 seal pot pressure | p-30 seal pots:,1,0,0,0,0,0,0,1,Seal Failure,2025-12-21 | Day | Seal Failure,December-2025
2025-12-21,Day,P310A,2:p-310a (pm and repair) | bin 2 p-310a pm,2:p-310a (pm and repair) | bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-21 | Day | Maintenance,December-2025
2025-12-21,Day,P512A,5: p-512a (mechanical seal) | bin 5 p-512a mechanical seal,5: p-512a (mechanical seal) | bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-21 | Day | Seal Failure,December-2025
2025-12-21,Day,P5A,bin 6: p-5a (potential seal repair) | p-5a | bin 6 p-5a seal repair,bin 6: p-5a (potential seal repair) | p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-21 | Day | Seal Failure,December-2025
2025-12-21,Day,P659A,"loto d p-659a, diesel pump is in its place fill further notice. monitor fuel","loto d p-659a, diesel pump is in its place fill further notice. monitor fuel",0,0,0,0,0,1,0,0,Maintenance,2025-12-21 | Day | Maintenance,December-2025
2025-12-22,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-22 | Day | Flow Issue,December-2025
2025-12-22,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-22 | Day | Flow Issue,December-2025
2025-12-22,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-22 | Day | Flow Issue,December-2025
2025-12-22,Day,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-22 | Day | Maintenance,December-2025
2025-12-22,Day,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-22 | Day | Seal Failure,December-2025
2025-12-22,Day,P5A,maintenance working on changing p-5a seal at time of report | p-5a | bin 6 p-5a seal repair,maintenance working on changing p-5a seal at time of report | p-5a | bin 6 p-5a seal repair,1,0,0,0,0,1,0,1,"Seal Failure, Maintenance","2025-12-22 | Day | Seal Failure, Maintenance",December-2025
2025-12-23,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-23 | Day | Flow Issue,December-2025
2025-12-23,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-23 | Day | Flow Issue,December-2025
2025-12-23,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-23 | Day | Flow Issue,December-2025
2025-12-23,Day,P308A,"loto on p-308a for pm, check valve repair and strainer cleaning | bin 6 p-308a pm & check valve","loto on p-308a for pm, check valve repair and strainer cleaning | bin 6 p-308a pm & check valve",0,0,0,0,0,1,0,0,Maintenance,2025-12-23 | Day | Maintenance,December-2025
2025-12-23,Day,P310A,steamed out d-303 sight glass and suction to p-310’s | bin 2 p-310a pm,steamed out d-303 sight glass and suction to p-310’s | bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-23 | Day | Maintenance,December-2025
2025-12-23,Day,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-23 | Day | Seal Failure,December-2025
2025-12-23,Day,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-23 | Day | Seal Failure,December-2025
2025-12-24,Day,P208A,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-24 | Day | Flow Issue,December-2025
2025-12-24,Day,P208B,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-24 | Day | Flow Issue,December-2025
2025-12-24,Day,P208S,fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),fv-7050 p-208 kick back | fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-24 | Day | Flow Issue,December-2025
2025-12-24,Day,P308A,bin 6 p-308a pm & check valve,bin 6 p-308a pm & check valve,0,0,0,0,0,1,0,0,Maintenance,2025-12-24 | Day | Maintenance,December-2025
2025-12-24,Day,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-24 | Day | Maintenance,December-2025
2025-12-24,Day,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-24 | Day | Seal Failure,December-2025
2025-12-24,Day,P5A,"- bin 6: p-5a (seal repaired, waiting for release to ops) | p-5a | bin 6 p-5a seal repair","- bin 6: p-5a (seal repaired, waiting for release to ops) | p-5a | bin 6 p-5a seal repair",1,0,0,0,0,0,0,1,Seal Failure,2025-12-24 | Day | Seal Failure,December-2025
2025-12-24,Night,P308A,6: p-308a (pm and check valve),6: p-308a (pm and check valve),0,0,0,0,0,1,0,0,Maintenance,2025-12-24 | Night | Maintenance,December-2025
2025-12-24,Night,P310A,furnaces ops steaming out lc-9080 and suction line to p-310 pump plugged. | 2: p-310a (pm),furnaces ops steaming out lc-9080 and suction line to p-310 pump plugged. | 2: p-310a (pm),0,0,0,0,0,1,0,0,Maintenance,2025-12-24 | Night | Maintenance,December-2025
2025-12-24,Night,P512A,5: p-512a (mechanical seal),5: p-512a (mechanical seal),1,0,0,0,0,0,0,1,Seal Failure,2025-12-24 | Night | Seal Failure,December-2025
2025-12-25,Day,P208A,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-25 | Day | Flow Issue,December-2025
2025-12-25,Day,P208B,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-25 | Day | Flow Issue,December-2025
2025-12-25,Day,P208S,fv-7050 – (p-208 kickback),fv-7050 – (p-208 kickback),0,0,0,0,1,0,0,1,Flow Issue,2025-12-25 | Day | Flow Issue,December-2025
2025-12-25,Day,P308A,bin 6 p-308a pm & check valve,bin 6 p-308a pm & check valve,0,0,0,0,0,1,0,0,Maintenance,2025-12-25 | Day | Maintenance,December-2025
2025-12-25,Day,P310A,bin 2 p-310a pm,bin 2 p-310a pm,0,0,0,0,0,1,0,0,Maintenance,2025-12-25 | Day | Maintenance,December-2025
2025-12-25,Day,P512A,bin 5 p-512a mechanical seal,bin 5 p-512a mechanical seal,1,0,0,0,0,0,0,1,Seal Failure,2025-12-25 | Day | Seal Failure,December-2025
2025-12-25,Day,P5A,p-5a | bin 6 p-5a seal repair,p-5a | bin 6 p-5a seal repair,1,0,0,0,0,0,0,1,Seal Failure,2025-12-25 | Day | Seal Failure,December-2025
